<!-- AUTO-GENERATED from UC-15.1.18.json — DO NOT EDIT -->

---
id: "15.1.18"
title: "Generator Start Failure"
criticality: "critical"
splunkPillar: "Observability"
---

# UC-15.1.18 · Generator Start Failure

> **Criticality:** Critical &middot; **Difficulty:** Beginner &middot; **Pillar:** Observability &middot; **Type:** Fault

*We watch the physical data center for power, cooling, environment, and physical access.*

---

## Description

Detects generator-controller start telemetry on `sourcetype="generator:events"` where `start_result` reports a failed or aborted sequence, where `crank_count` climbs past the site’s allowed attempts, or where a non-empty `fault_code` pairs with those states before the alternator confirms stable output—patterns that indicate the engine may never close onto the emergency bus.

## Value

When utility power blinks or fails, operators need proof the diesel can take the load quickly; lingering start faults burn finite UPS reserve, compress the window for orderly IT shutdowns, and can strand mechanical plant (chillers, pumps) without a credible backup source, so flagging failed cranks early drives disciplined maintenance and clearer customer-communications decisions.

## Implementation

Normalize every start attempt with `start_result`, `crank_count`, `fault_code`, and `generator_id` on `generator:events`, align `_time` to controller clock, schedule the detection on a cadence that sees at least two post-start polls, correlate hits with CMMS exercises, and throttle notifications when maintenance lookups mark a host in a sanctioned test.

## Evidence

Retain the exported alert artifact with `_time`, `generator_id`, `start_result`, `crank_count`, and `fault_code`, add the correlating SNMP walk or controller HMI screenshot, and link the CMMS work order or EPS test sheet ID in the incident record for auditors.

## Control test

### Positive scenario

During a supervised emergency power systems test the utility feed is opened, GEN-PLT-03 records `start_result=fail`, `crank_count=4`, and `fault_code=CRANK_TIMEOUT` within one poll, the saved search returns the row inside the five-minute window, and the alert action delivers a notification to the facilities queue with the attached table screenshot.

### Negative scenario

Field networking pauses SNMP walks for twenty minutes while the generator never actually cranks; stale cached `generator:events` replay old `fail` rows but `_indextime` jumps more than fifteen minutes ahead of `_time`, so the guard macro drops the replay and the alert remains quiet until a contemporaneous poll arrives.

## Detailed Implementation

### Prerequisites
- Stand up ingestion for the **Generator controller** feed your runbook names: SNMP walks or traps via **Splunk Connect for SNMP (Splunkbase 6266)** or **SNMP Modular Input (Splunkbase 1537)** on a Heavy Forwarder with `inputs.conf` stanzas pointing at the management VLAN, or validated **HEC** (`/services/collector/event`) streams from the building-automation historian—never embed community strings in SPL.
- Contract `props.conf` / `transforms.conf` so rows land on **`index=power`** as **`sourcetype="generator:events"`** with reliable fields **`start_result`**, **`crank_count`**, **`fault_code`**, and **`generator_id`** before scheduling detections.
- Create RBAC such as **`power_gen_ops`** limited to **`index=power`** for human analysts and delegate **`schedule_search`** to a **`svc_facility_alerts`** service account that cannot read security indexes.

### Step 1 — Configure data collection
Poll or stream start/fault logs at least every **five minutes** (`cron` `*/5 * * * *` on SNMP jobs) and document ENUM mappings for **`start_result`** values your vendor emits (`fail`, `abort`, etc.); stamp CMMS-derived maintenance windows into a lookup so exercises can be suppressed without losing raw events.

### Step 2 — Create the search and alert
Paste the UC SPL into **Search & Reporting**, validate row counts over **`-24h@h`**, then save as an alert whose **`dispatch.earliest_time`** covers two poll intervals (for example **`-15m`**) while **`dispatch.latest_time`** stays **`now`**; wire actions to PagerDuty/email per your DR plan.

### Step 3 — Validate
Compare each triggered **`generator_id`** against the controller’s front-panel or vendor web UI for the same window, reconcile **`crank_count`** stair-steps with waveform captures if available, and prove `_time` skew versus **NTP** stays under one poll period.

### Step 4 — Operationalize & troubleshoot
Publish a dashboard pairing the failure table with a ninety-day **`splunk.singlevalue`** of distinct failed starts, document runbook tasks (battery/bost, fuel solenoid, air-bleed), and if **`_indextime`** lags chronically, treat it as forwarder backlog before declaring a mechanical failure.

## SPL

```spl
index=power sourcetype="generator:events"
| search start_result IN ("fail","abort") OR crank_count > 3
| table _time, generator_id, start_result, crank_count, fault_code
| sort -_time
```

## Visualization

Primary **`splunk.table`** sorted on `_time` showing `generator_id`, `start_result`, `crank_count`, `fault_code`; companion **`splunk.singlevalue`** counting distinct failed starts over **90d**; **`splunk.line`** trending `crank_count` maxima by `generator_id`; optional **`splunk.markdown`** panel listing CMMS suppression lookup rules for operators.

## Known False Positives

• **Monthly loaded generator exercise (CRANK-EX-30)** — Maintenance teams expect several cranks before load is applied; distinguish by joining a **`facility_gen_exercise`** lookup keyed on `generator_id` and suppress inside the published change window while still indexing the rows.
• **Battery-paralleling UPS software test** — Simulated mains loss makes the controller log `abort` lines with benign `fault_code` enumerations (`ABORT_OPERATOR`); distinguish by requiring `crank_count` above the documented site policy OR by filtering out fault codes whitelisted in **`props`**.
• **SNMP poller cold start after Splunk upgrades** — **SNMP Modular Input (1537)** workers replay stale engine rows with identical `crank_count`; distinguish by dropping duplicates where `_indextime-_time` exceeds **600** seconds unless a fresh poll corroborates.
• **BMS historian backfill batches** — Overnight catch-up imports duplicate historical `fail` markers; distinguish by enforcing `dedup generator_id crank_count fault_code` within a sliding **60**-second bucket or route backfill hosts to a lower-priority alert queue.

## References

- [Splunk Connect for SNMP (Splunkbase 6266)](https://splunkbase.splunk.com/app/6266)
- [SNMP Modular Input add-on (Splunkbase 1537)](https://splunkbase.splunk.com/app/1537)
- [Splunk Lantern — guided operational analytics](https://lantern.splunk.com/)
- [Splunk Documentation — Create and manage scheduled alerts](https://docs.splunk.com/Documentation/Splunk/latest/Alert/AlertWorkflows)
