<!-- AUTO-GENERATED from UC-15.1.19.json — DO NOT EDIT -->

---
id: "15.1.19"
title: "Power Redundancy Compliance (N+1)"
criticality: "critical"
splunkPillar: "Observability"
---

# UC-15.1.19 · Power Redundancy Compliance (N+1)

> **Criticality:** Critical &middot; **Difficulty:** Intermediate &middot; **Pillar:** Observability &middot; **Type:** Compliance

*We watch the physical data center for power, cooling, environment, and physical access.*

---

## Description

Continuously evaluates PDU and ATS-derived redundancy telemetry where each event exposes binary feed health (`feed_a_ok`, `feed_b_ok`) plus modeled `load_on_loss_of_one_pct` headroom against DCIM-derived loss-of-one envelopes.

## Value

Surfaces imminent breach of N+1 electrical design before a single utility or PDU path fault cascades into rack brownouts or cooling loss, preserving uptime commitments and giving facilities teams minutes—not hours—to shed load or engage alternate feeds.

## Implementation

Bind DCIM loss-of-one load models to each `pdu_id`, forward normalized redundancy rows into `index=power` as `sourcetype="power:redundancy"`, schedule the catalog SPL every five minutes with suppression keyed on `pdu_id`, and pair automated findings with quarterly aisle walk-downs that confirm ATS source LEDs match Splunk.

## Evidence

Archived CSV/printout of scheduled `alert_pdu_redundancy_loss_of_one` results plus dashboard panels scoped to `index=power` `sourcetype="power:redundancy"` with `pdu_id` drilldowns for each quarter.

## Control test

### Positive scenario

De-energize only utility Feed A at a labeled test PDU while Feed B stays healthy, allow SNMP Modular Input polls to refresh `feed_a_ok=0`, `feed_b_ok=1`, and DCIM pushes `load_on_loss_of_one_pct=110` for that `pdu_id`; within one five-minute alert window the saved search must return that row proving loss-of-one headroom is exceeded.

### Negative scenario

During a DCIM-documented ATS maintenance where both feeds are tagged `maintenance_hold` yet dual UPS modules carry the load without crossing the modeled envelope, keep `load_on_loss_of_one_pct` at 72 and both `feed_*_ok` flags at one after polls settle; Splunk should stay quiet unless you remove the maintenance lookup entry, ensuring exercises do not mirror true N+1 failure.

## Detailed Implementation

### Prerequisites
- Deploy ingestion consistent with **PDU/ATS telemetry, DCIM rules**: Heavy Forwarders running **SNMP Modular Input (Splunkbase app ID 1537)** or **Splunk Connect for SNMP (Splunkbase app ID 6266)** must reach PDU/ATS management interfaces on UDP/161–162 while DCIM batch jobs or REST exporters publish modeled headroom into the same pipeline—capture stanza names inside **`inputs.conf`** and route outputs to **`index=power`**.
- Confirm **`props.conf`** / **`transforms.conf`** normalize vendor payloads so every event exposes **`feed_a_ok`**, **`feed_b_ok`**, **`load_on_loss_of_one_pct`**, and **`pdu_id`** before alerting; Interactive Search over **`-24h@h`** should show numeric booleans without manual `rex`.
- RBAC: provision a **`power_redundancy_ops`** role with search/filter rights limited to **`index=power`** and **`sourcetype="power:redundancy"`**, grant **`schedule_search`** only to **`svc_facilities_scheduler`**, and document acknowledgement paths in **`docs/implementation-guide.md`**.

### Step 1 — Configure data collection
- Poll PDU and ATS feeds at **300-second** intervals during steady state (tighten to **60 seconds** during maintenance windows) so `_time` aligns with utility transfers.
- Merge DCIM-derived **`load_on_loss_of_one_pct`** (from your capacity workbook or nightly CSV KV refresh) onto SNMP-enriched rows using **`lookup`** or indexed fields—never hardcode breaker states inside SPL.
- If HEC forwards DCIM-only metrics, bind tokens under **`http://<collector>:8088/services/collector/event`** and stamp sourcetype overrides to **`power:redundancy`** for parity with polled streams.

### Step 2 — Create the search and alert
Paste the immutable catalog SPL into Search, narrow to **`index=power`**, save as **`alert_pdu_redundancy_loss_of_one`**, set **`dispatch.earliest_time=-5m`**, **`cron_schedule=*/5 * * * *`**, throttle on **`pdu_id`**, and route actions through email or webhook per facilities policy.

### Step 3 — Validate
Spot-check firing **`pdu_id`** rows against live ATS switch positions or PDU web UI states; mismatches indicate stale SNMP walks or broken DCIM joins.

### Step 4 — Operationalize & troubleshoot
Publish a Dashboard Studio overview with feed matrices, **`load_on_loss_of_one_pct`** gauges, and a table of offending **`pdu_id`** values; log each suppression tied to DCIM maintenance IDs for auditors.

## SPL

```spl
index=power sourcetype="power:redundancy"
| where feed_a_ok=0 OR feed_b_ok=0 OR load_on_loss_of_one_pct > 100
| table _time, pdu_id, feed_a_ok, feed_b_ok, load_on_loss_of_one_pct
```

## Visualization

Dashboard Studio absolute layout: background `splunk.rectangle` cards, top row `splunk.singlevalue` tiles for worst `load_on_loss_of_one_pct` and count of bad `feed_*` pairs, center `splunk.table` sorted on `pdu_id` with conditional coloring, paired `splunk.column` trend of `load_on_loss_of_one_pct` by `pdu_id`, and `input.timerange` token `global_time` bound to every `ds.search` per facility template.

## Known False Positives

**ATS vendor transfer exercise** — Looks like feed loss when utilities are isolated for relay calibration; distinguish by requiring **`dcim_change_ticket`** tags (`ats_vendor_test`) or suppress windows sourced from DCIM **`inputs.conf`** lookups unless **`load_on_loss_of_one_pct`** still exceeds modeled limits.

**SNMP Modular Input polling gap** — Brief SNMP timeouts flip **`feed_*_ok`** to zero without a physical outage; correlate against Splunk **`splunkd`** channel warnings or missing polls per **`pdu_id`** before paging.

**Generator load bank rehearsal** — Elevates **`load_on_loss_of_one_pct`** during deliberate shedding; suppress when **`dcim_drill_id`** enrichment matches active rehearsal manifests exported from DCIM rules.

**PDU firmware reload churn** — ATS pet-transfer sequences oscillate **`feed_a_ok`**/**`feed_b_ok`** for under two minutes; require **two consecutive** violating polls **or** honor KV **`maintenance_p`** flags keyed by **`pdu_id`** before alerting.

## References

- [Splunk Documentation — where command](https://docs.splunk.com/Documentation/Splunk/latest/SearchReference/Where)
- [Splunk Documentation — Getting started with alerts](https://docs.splunk.com/Documentation/Splunk/latest/Alert/Aboutalerts)
- [Splunk Lantern — operational content library](https://lantern.splunk.com/)
- [Splunkbase — SNMP Modular Input (app ID 1537)](https://splunkbase.splunk.com/app/1537)
- [Splunkbase — Splunk Connect for SNMP (app ID 6266)](https://splunkbase.splunk.com/app/6266)
