<!-- AUTO-GENERATED from UC-15.1.7.json — DO NOT EDIT -->

---
id: "15.1.7"
title: "APC PDU Outlet-Level Power Monitoring"
criticality: "medium"
splunkPillar: "Observability"
---

# UC-15.1.7 · APC PDU Outlet-Level Power Monitoring

> **Criticality:** Medium &middot; **Difficulty:** Intermediate &middot; **Pillar:** Observability &middot; **Type:** Capacity, Performance

*We watch the physical data center for power, cooling, environment, and physical access.*

---

## Description

Per-outlet current draw and on/off state on APC rack PDUs enables granular power attribution, remote outlet control verification, and identification of high-draw devices within a rack.

## Value

Per-outlet current draw and on/off state on APC rack PDUs enables granular power attribution, remote outlet control verification, and identification of high-draw devices within a rack.

## Implementation

Configure SNMP modular input to poll APC PowerNet-MIB. Map rPDU2OutletSwitchedStatusCurrent (0.1A resolution) and rPDU2OutletSwitchedStatusState per outlet. Poll every 5 minutes. Alert on outlets exceeding threshold (e.g., 10A) or unexpected off-state. Correlate outlet labels with DCIM for device mapping.

## Detailed Implementation

### Prerequisites
- Install and configure the required add-on or app: SNMP modular input.
- Ensure the following data sources are available: APC PowerNet-MIB (rPDU2OutletSwitchedStatusCurrent, rPDU2OutletSwitchedStatusState).
- For app installation, inputs.conf, and Splunk directory layout, see the Implementation guide: docs/implementation-guide.md

### Step 1 — Configure data collection
Configure SNMP modular input to poll APC PowerNet-MIB. Map rPDU2OutletSwitchedStatusCurrent (0.1A resolution) and rPDU2OutletSwitchedStatusState per outlet. Poll every 5 minutes. Alert on outlets exceeding threshold (e.g., 10A) or unexpected off-state. Correlate outlet labels with DCIM for device mapping.

### Step 2 — Create the search and alert
Run the following SPL in Search (then save as report or alert; adjust time range and threshold as needed):

```spl
index=power sourcetype="snmp:apc:pdu"
| eval outlet_state=case(rPDU2OutletSwitchedStatusState="1","on",rPDU2OutletSwitchedStatusState="2","off",1=1,"unknown")
| where rPDU2OutletSwitchedStatusCurrent > 10 OR outlet_state="off"
| table _time, pdu_name, outlet_id, outlet_label, rPDU2OutletSwitchedStatusCurrent as current_amps, outlet_state
| sort -current_amps
```

#### Understanding this SPL

**APC PDU Outlet-Level Power Monitoring** — Per-outlet current draw and on/off state on APC rack PDUs enables granular power attribution, remote outlet control verification, and identification of high-draw devices within a rack.

Documented **Data sources**: APC PowerNet-MIB (rPDU2OutletSwitchedStatusCurrent, rPDU2OutletSwitchedStatusState). **App/TA** (typical add-on context): SNMP modular input. The SPL below should target the same indexes and sourcetypes you configured for that feed—rename `index=` / `sourcetype=` if your deployment differs.

The first pipeline stage scopes events using **index**: power; **sourcetype**: snmp:apc:pdu. If that sourcetype is not mentioned in Data sources, double-check parsing or update the documentation to match the feed you actually ingest.

**Pipeline walkthrough**

- Scopes the data: index=power, sourcetype="snmp:apc:pdu". Cross-check against **Data sources** above so indexes and sourcetypes match your ingestion.
- `eval` defines or adjusts **outlet_state** — often to normalize units, derive a ratio, or prepare for thresholds.
- Filters the current rows with `where rPDU2OutletSwitchedStatusCurrent > 10 OR outlet_state="off"` — typically the threshold or rule expression for this monitoring goal.
- Pipeline stage (see **APC PDU Outlet-Level Power Monitoring**): table _time, pdu_name, outlet_id, outlet_label, rPDU2OutletSwitchedStatusCurrent as current_amps, outlet_state
- Orders rows with `sort` — combine with `head`/`tail` for top-N patterns.


### Step 3 — Validate
Compare with the PDU UI or SNMP poll for the same devices, readings, and time range.


### Step 4 — Operationalize
### Step 4 — Operationalize
### Step 4 — Operationalize
### Step 4 — Operationalize
Add the search to a dashboard or set up alert actions (email, webhook, PagerDuty, etc.) as required. Document the use case in your runbook and assign an owner. Consider visualizations: Table (outlet current by PDU), Bar chart (top outlets by draw), Status grid (outlet on/off state), Line chart (outlet current trend).

## SPL

```spl
index=power sourcetype="snmp:apc:pdu"
| eval outlet_state=case(rPDU2OutletSwitchedStatusState="1","on",rPDU2OutletSwitchedStatusState="2","off",1=1,"unknown")
| where rPDU2OutletSwitchedStatusCurrent > 10 OR outlet_state="off"
| table _time, pdu_name, outlet_id, outlet_label, rPDU2OutletSwitchedStatusCurrent as current_amps, outlet_state
| sort -current_amps
```

## Visualization

Table (outlet current by PDU), Bar chart (top outlets by draw), Status grid (outlet on/off state), Line chart (outlet current trend).

## Known False Positives

Power spikes during equipment power cycling, scheduled load shifting, or DR drills.

## References

- [Splunk Lantern — use case library](https://lantern.splunk.com/)
