<!-- AUTO-GENERATED from UC-15.2.7.json — DO NOT EDIT -->

---
id: "15.2.7"
title: "APC InRow / CRAC Unit Temperature Differential"
criticality: "high"
splunkPillar: "Observability"
---

# UC-15.2.7 · APC InRow / CRAC Unit Temperature Differential

> **Criticality:** High &middot; **Difficulty:** Intermediate &middot; **Pillar:** Observability &middot; **Type:** Performance

*We watch the physical data center for power, cooling, environment, and physical access.*

---

## Description

Inlet/outlet delta-T indicating cooling effectiveness; low delta-T suggests bypass airflow or undersized cooling; high delta-T indicates effective heat removal.

## Value

Inlet/outlet delta-T indicating cooling effectiveness; low delta-T suggests bypass airflow or undersized cooling; high delta-T indicates effective heat removal.

## Implementation

Poll APC AirIR-MIB for airIRSupplyAirTemperature and airIRReturnAirTemperature. Calculate delta-T (return minus supply). Typical effective range 10–20°F. Alert on delta-T <5°F (ineffective cooling) or >25°F (possible airflow restriction). Poll every 5 minutes. Correlate with unit runtime and fan status.

## Detailed Implementation

### Prerequisites
- Install and configure the required add-on or app: SNMP modular input.
- Ensure the following data sources are available: APC AirIR-MIB (airIRSupplyAirTemperature, airIRReturnAirTemperature).
- For app installation, inputs.conf, and Splunk directory layout, see the Implementation guide: docs/implementation-guide.md

### Step 1 — Configure data collection
Poll APC AirIR-MIB for airIRSupplyAirTemperature and airIRReturnAirTemperature. Calculate delta-T (return minus supply). Typical effective range 10–20°F. Alert on delta-T <5°F (ineffective cooling) or >25°F (possible airflow restriction). Poll every 5 minutes. Correlate with unit runtime and fan status.

### Step 2 — Create the search and alert
Run the following SPL in Search (then save as report or alert; adjust time range and threshold as needed):

```spl
index=cooling sourcetype="snmp:apc:inrow"
| eval delta_t=airIRReturnAirTemperature - airIRSupplyAirTemperature
| where delta_t < 5 OR delta_t > 25
| table _time, unit_name, zone, airIRSupplyAirTemperature as supply_f, airIRReturnAirTemperature as return_f, delta_t
| sort -delta_t
```

#### Understanding this SPL

**APC InRow / CRAC Unit Temperature Differential** — Inlet/outlet delta-T indicating cooling effectiveness; low delta-T suggests bypass airflow or undersized cooling; high delta-T indicates effective heat removal.

Documented **Data sources**: APC AirIR-MIB (airIRSupplyAirTemperature, airIRReturnAirTemperature). **App/TA** (typical add-on context): SNMP modular input. The SPL below should target the same indexes and sourcetypes you configured for that feed—rename `index=` / `sourcetype=` if your deployment differs.

The first pipeline stage scopes events using **index**: cooling; **sourcetype**: snmp:apc:inrow. If that sourcetype is not mentioned in Data sources, double-check parsing or update the documentation to match the feed you actually ingest.

**Pipeline walkthrough**

- Scopes the data: index=cooling, sourcetype="snmp:apc:inrow". Cross-check against **Data sources** above so indexes and sourcetypes match your ingestion.
- `eval` defines or adjusts **delta_t** — often to normalize units, derive a ratio, or prepare for thresholds.
- Filters the current rows with `where delta_t < 5 OR delta_t > 25` — typically the threshold or rule expression for this monitoring goal.
- Pipeline stage (see **APC InRow / CRAC Unit Temperature Differential**): table _time, unit_name, zone, airIRSupplyAirTemperature as supply_f, airIRReturnAirTemperature as return_f, delta_t
- Orders rows with `sort` — combine with `head`/`tail` for top-N patterns.


### Step 3 — Validate
Compare with the PDU UI or SNMP poll for the same devices, readings, and time range.


### Step 4 — Operationalize
### Step 4 — Operationalize
### Step 4 — Operationalize
### Step 4 — Operationalize
Add the search to a dashboard or set up alert actions (email, webhook, PagerDuty, etc.) as required. Document the use case in your runbook and assign an owner. Consider visualizations: Line chart (delta-T trend per unit), Table (units outside range), Gauge (current delta-T), Heatmap (zone × delta-T).

## SPL

```spl
index=cooling sourcetype="snmp:apc:inrow"
| eval delta_t=airIRReturnAirTemperature - airIRSupplyAirTemperature
| where delta_t < 5 OR delta_t > 25
| table _time, unit_name, zone, airIRSupplyAirTemperature as supply_f, airIRReturnAirTemperature as return_f, delta_t
| sort -delta_t
```

## Visualization

Line chart (delta-T trend per unit), Table (units outside range), Gauge (current delta-T), Heatmap (zone × delta-T).

## Known False Positives

HVAC alarms during scheduled maintenance, filter replacements, or outdoor temperature swings.

## References

- [Splunk Lantern — use case library](https://lantern.splunk.com/)
