<!-- AUTO-GENERATED from UC-15.4.6.json — DO NOT EDIT -->

---
id: "15.4.6"
title: "APC InRow Cooling SNMP Supply Air Temperature Deviation"
status: "verified"
criticality: "high"
splunkPillar: "Observability"
---

# UC-15.4.6 · APC InRow Cooling SNMP Supply Air Temperature Deviation

> **Criticality:** High &middot; **Difficulty:** Intermediate &middot; **Pillar:** Observability &middot; **Type:** Operations, Performance &middot; **Status:** Verified

*We watch the physical data center for power, cooling, environment, and physical access.*

---

## Description

Supply air off setpoint implies fan, coil, or control valve issues in row-based cooling.

## Value

Protects hot-aisle containment performance and ASHRAE envelopes.

## Implementation

(1) Units °F vs °C consistently. (2) Correlate with CRAH return sensors.

## SPL

```spl
index=cooling sourcetype="snmp:apc:cooling" earliest=-4h
| eval supply=tonumber(coalesce(airIRSupplyAirTemperature, supply_air_temp_f, ""))
| eval setpoint=tonumber(coalesce(airIRSetpointTemperature, supply_setpoint_f, ""))
| eval delta=abs(supply-setpoint)
| where delta>3
| timechart span=15m avg(delta) by unit_name
```

## Visualization

Line supply vs setpoint.

## Known False Positives

Power spikes during equipment power cycling, scheduled load shifting, or DR drills.

## References

- [Schneider Electric — APC product support](https://www.se.com/ww/en/product-category/3100-2000-pdu/)
- [Splunk Connect for SNMP](https://splunkbase.splunk.com/apps#/search=connect%20for%20snmp)
