{
  "$schema": "../../schemas/uc.schema.json",
  "id": "15.1.11",
  "title": "PDU Outlet-Level Power Draw",
  "criticality": "high",
  "difficulty": "beginner",
  "monitoringType": [
    "Capacity"
  ],
  "splunkPillar": "Security",
  "exclusions": "Legacy basic PDUs without per-outlet metering, home-built power strips polled only via aggregate SNMP OIDs, or environments where ENCLOSURE-MIB data is intentionally disabled and only branch-panel CTs exist—those need a different capacity use case.",
  "evidence": "Archived alert snapshot or scheduled PDF export listing _time, pdu_id, outlet_id, current_amps, rated_amps_outlet, and pct_outlet, stapled to the matching PDU web UI screenshot or SNMP walk captured in the CMDB ticket.",
  "controlTest": {
    "positiveScenario": "UC-15.1.11 positive (PDU, Outlet, Level, Power, Draw): ingest synthetic events into `index=power` sourcetype='snmp:pdu:outlet' where `count` grouped by `entity` satisfies `rated_amps_outlet` > 0, `pct_outlet` > 85, or `current_amps` > 12 for 'PDU Outlet-Level Power Draw'.  Run the saved search and confirm at least one alertable row.",
    "negativeScenario": "UC-15.1.11 negative (Power Draw): ingest benign `power` / `snmp:pdu:outlet` events where `entity` stays below `rated_amps_outlet` > 0, `pct_outlet` > 85, or `current_amps` > 12, or exclude the test entity via `ops_exception_register.csv`. Confirm zero alert rows for 'PDU Outlet-Level Power Draw'."
  },
  "dataSources": "Ingest via Splunk Connect for SNMP ([Splunkbase app ID 6266](https://splunkbase.splunk.com/app/6266)) or the SNMP Modular Input add-on ([Splunkbase app ID 1537](https://splunkbase.splunk.com/app/1537)) aligned with SNMP TA (PDU-MIB, ENCLOSURE-MIB); land polled outlet telemetry in index=power with sourcetype=\"snmp:pdu:outlet\" and extracted numeric fields outlet_index and current_amps (plus pdu_id, outlet_id, rated_amps_outlet when mapped from MIB tables).",
  "app": "SNMP TA (PDU-MIB, ENCLOSURE-MIB)",
  "spl": "index=power sourcetype=\"snmp:pdu:outlet\"\n| eval pct_outlet=if(rated_amps_outlet>0, round(current_amps/rated_amps_outlet*100,1), null())\n| where pct_outlet > 85 OR current_amps > 12\n| table pdu_id, outlet_id, current_amps, rated_amps_outlet, pct_outlet\n| sort -current_amps",
  "description": "Alerts on UC-15.1.11 for PDU, Outlet, Level, Power, Draw over `index=power` sourcetype `snmp:pdu:outlet` with thresholds `rated_amps_outlet` > 0, `pct_outlet` > 85, or `current_amps` > 12. Groups `count` by `entity` each `the scheduled window`. Centered on Power Draw indicators. Supports repeatable operations triage for 'PDU Outlet-Level Power Draw'.",
  "value": "For 'PDU Outlet-Level Power Draw', UC-15.1.11 converts `activity` on `snmp:pdu:outlet` feeds into actionable rows and reduces operational risk and delayed incident response.",
  "implementation": "Deploy SNMP TA (PDU-MIB, ENCLOSURE-MIB) polling against each managed PDU outlet bank table on a five-minute cadence, merge outlet labels from your DCIM export into a lookup keyed by pdu_id and outlet_index, then schedule the provided SPL as a report or threshold alert tied to pct_outlet and absolute amp rules used in your electrical design package.",
  "visualization": "Dashboard Studio: splunk.singlevalue for the highest pct_outlet in the fleet; splunk.bar chart of mean current_amps by pdu_id; splunk.column or matrix-style heat mapping outlet_index within each pdu_id; splunk.table of top offenders with drilldown to a DCIM lookup–enriched asset name; optional trendline using timechart after binning polls to five minutes.",
  "cimModels": [],
  "dataModelAcceleration": "Not applicable",
  "references": [
    {
      "title": "Splunk Connect for SNMP (Splunkbase 6266)",
      "url": "https://splunkbase.splunk.com/app/6266"
    },
    {
      "title": "SNMP Modular Input (Splunkbase 1537)",
      "url": "https://splunkbase.splunk.com/app/1537"
    },
    {
      "title": "Splunk Documentation: Splunk Connect for SNMP Introduction",
      "url": "https://docs.splunk.com/Documentation/SC4SNMP/latest/SC4SNMP/Introduction"
    },
    {
      "title": "Splunk Lantern",
      "url": "https://lantern.splunk.com/"
    }
  ],
  "knownFalsePositives": "1. **Maintenance window on `power` (UC-15.1.11)** — Planned work for 'PDU Outlet-Level Power Draw' shifts `count` over `span=1h` while `host` remains in-scope.  Cross-check CMDB CHG.\n\n2. **Batch `count` on `snmp:pdu:outlet`** — Scheduled automation elevates `pct_outlet` without crossing `rated_amps_outlet` > 0 for UC-15.1.11. Compare `_time` minute against the job schedule.\n\n3. **Synthetic probe on `host`** — Health checks in `power` populate the same fields the SPL groups on. Exclude monitoring-tagged assets before paging.\n\n4. **Onboarding burst for `snmp:pdu:outlet`** — First 48h baseline for UC-15.1.11 on `host` is unstable; window via `ops_exception_register.csv`.\n\n**Suppression mechanism:** `ops_exception_register.csv` keyed on `host`, `exception_reason`, `valid_until`.",
  "detailedImplementation": "Prerequisites\n• Install collection that matches SNMP TA (PDU-MIB, ENCLOSURE-MIB) coverage: SNMP Modular Input (Splunkbase app ID 1537) on a heavy forwarder with UDP/161 reachability to PDU management VLANs, or Splunk Connect for SNMP (Splunkbase app ID 6266) as a container (Docker Compose or microk8s) that polls over UDP/161 and sends to HEC; store SNMPv3 credentials with your secrets manager, not inside search strings.\n• Reserve index=power (or the index your runbook standardizes for facility SNMP) and confirm props/transforms normalize ENCLOSURE-MIB / PDU-MIB walk results to sourcetype=\"snmp:pdu:outlet\" with working extractions for outlet_index, current_amps, pdu_id, outlet_id, and rated_amps_outlet so the SPL ratio logic is populated every poll.\n• Create a Splunk RBAC role (for example power_cap_ops) limited to index=power, this sourcetype, and the DCIM lookup objects operators need—Search Head cluster exports should mirror that role so dashboard tokens cannot pivot into unrelated security indexes.\n\nStep 1 — Configure data collection\nAuthor modular-input stanzas (inputs.conf under the SNMP app) or SC4SNMP profiles that walk the outlet bank OIDs every five minutes; document OID-to-field parity in your implementation guide appendix because firmware branches sometimes alias outlets differently. Tie human-readable outlet labels from DCIM into a lookup so alerts print cabinet and device names instead of raw outlet_index integers.\n\nStep 2 — Create the search and alert\nRun the SPL from this UC inside Search & Reporting using a relative time picker of Last 15 minutes while tuning, then save it as an alert with dispatch.earliest_time=-5m aligned to the five-minute poll so you do not double-count stale rows. Wire alert actions (email, ticket webhook) to the facility NOC queue that owns PDU change control.\n\n```spl\nindex=power sourcetype=\"snmp:pdu:outlet\"\n| eval pct_outlet=if(rated_amps_outlet>0, round(current_amps/rated_amps_outlet*100,1), null())\n| where pct_outlet > 85 OR current_amps > 12\n| table pdu_id, outlet_id, current_amps, rated_amps_outlet, pct_outlet\n| sort -current_amps\n```\n\nUnderstanding this SPL — The search anchors on index=power and sourcetype=\"snmp:pdu:outlet\", computes pct_outlet from current_amps versus rated_amps_outlet, filters to hot outlets, then surfaces sortable forensic columns for the operator console.\n\nStep 3 — Validate\nSpot-check two PDUs per site: compare Splunk’s latest current_amps for a given outlet_index with the PDU’s own web UI or a one-off snmpwalk during a maintenance window; mismatch usually means scaling (0.1 A units) or a missed FIELDALIAS in props.conf.\n\nStep 4 — Operationalize & troubleshoot\nPublish a Dashboard Studio row with a bar chart by pdu_id, a heatmap of outlet slots, and a table of worst pct_outlet. If alerts flood during churn, roll in maintenance suppression using a KV store of approved change tickets keyed by pdu_id. Common break: stale rated_amps_outlet defaults from template PDUs—refresh the lookup whenever you re-rack gear or change derated bank limits.",
  "grandmaExplanation": "We watch the physical data center for power, cooling, environment, and physical access.",
  "prerequisiteUseCases": [],
  "wave": "crawl"
}
