{
  "$schema": "../../schemas/uc.schema.json",
  "id": "15.1.12",
  "title": "Generator Fuel Level Monitoring",
  "criticality": "critical",
  "difficulty": "beginner",
  "monitoringType": [
    "Availability"
  ],
  "splunkPillar": "Observability",
  "exclusions": "Sites whose generators lack an authenticated Modbus/SNMP fuel totalizer feed, unmetered belly tanks, or dual-fuel plants where gallons telemetry does not map to the monitored circuit should exclude this UC until instrumentation parity exists.",
  "evidence": "Export the triggered alert snapshot showing `_time`, `generator_id`, `fuel_level_pct`, `fuel_gallons`, and `engine_status`, attach the paired trending panel for the preceding six hours, and file the CMMS fuel verification or dipstick reading ticket ID referenced in the incident record.",
  "controlTest": {
    "positiveScenario": "UC-15.1.12 positive (Generator, Fuel, Level, Monitoring): ingest synthetic events into `index=power` sourcetype='generator:telemetry' where `count` grouped by `entity` satisfies `fuel_level_pct` < 25 for 'Generator Fuel Level Monitoring'.  Run the saved search and confirm at least one alertable row.",
    "negativeScenario": "UC-15.1.12 negative (Level Monitoring): ingest benign `power` / `generator:telemetry` events where `entity` stays below `fuel_level_pct` < 25, or exclude the test entity via `ops_exception_register.csv`. Confirm zero alert rows for 'Generator Fuel Level Monitoring'."
  },
  "dataSources": "Land **`generator:telemetry`** events on **`index=power`** after SNMP polling via **Splunk Connect for SNMP ([Splunkbase app 6266](https://splunkbase.splunk.com/app/6266))** or the **SNMP Modular Input add-on ([Splunkbase app 1537](https://splunkbase.splunk.com/app/1537))**, or after a BMS-forwarded Modbus register map that writes the same schema. Each event should carry extracted fields **`fuel_level_pct`**, **`fuel_gallons`**, **`generator_id`**, and **`engine_status`** so the catalog SPL thresholds and tables resolve without ad hoc renaming.",
  "app": "BMS, generator controller Modbus/SNMP",
  "spl": "index=power sourcetype=\"generator:telemetry\"\n| where fuel_level_pct < 25\n| table generator_id, fuel_level_pct, fuel_gallons, engine_status",
  "description": "Surfaces UC-15.1.12 — Generator, Fuel, Level, Monitoring — using `index=power` sourcetype `generator:telemetry`, grouped by `entity`. Outputs `count` each `the scheduled window`; alert when `fuel_level_pct` < 25. Primary focus: Level Monitoring.",
  "value": "UC-15.1.12 operationalises 'Generator Fuel Level Monitoring' against `generator:telemetry` feeds so operators reduce operational risk and delayed incident response without manual correlation.",
  "implementation": "Schedule five- to fifteen-minute Modbus holding-register or SNMP OID polls from the generator controller, merge the BMS historian check for drift, normalize to `sourcetype=\"generator:telemetry\"`, derive burn rate whenever `engine_status` shows a run, and alert when `fuel_level_pct` violates the contracted reserve window while correlating `_indextime` lag.",
  "visualization": "Primary **`splunk.singlevalue`** gauge bound to **`fuel_level_pct`** with red threshold below the contracted reserve; companion **`splunk.line`** chart plotting **`fuel_gallons`** and **`fuel_level_pct`** over `_time`; investigator **`splunk.table`** listing **`generator_id`**, **`engine_status`**, calculated burn rate, and indexed lag minutes; optional facility map overlay keyed by **`generator_id`** for multisite fleets.",
  "cimModels": [],
  "dataModelAcceleration": "Not applicable",
  "references": [
    {
      "title": "Splunk Connect for SNMP (Splunkbase 6266)",
      "url": "https://splunkbase.splunk.com/app/6266"
    },
    {
      "title": "SNMP Modular Input (Splunkbase 1537)",
      "url": "https://splunkbase.splunk.com/app/1537"
    },
    {
      "title": "Splunk Lantern — guided operational analytics",
      "url": "https://lantern.splunk.com/"
    },
    {
      "title": "Splunk Documentation — Splunk Enterprise modular inputs overview",
      "url": "https://docs.splunk.com/Documentation/Splunk/latest/Data/ForwardingDatatoSplunk"
    }
  ],
  "knownFalsePositives": "1. **Maintenance window on `power` (UC-15.1.12)** — Planned work for 'Generator Fuel Level Monitoring' shifts `count` over `span=1h` while `host` remains in-scope.  Cross-check CMDB CHG.\n\n2. **Batch `count` on `generator:telemetry`** — Scheduled automation elevates `src` without crossing `fuel_level_pct` < 25 for UC-15.1.12. Compare `_time` minute against the job schedule.\n\n3. **Synthetic probe on `host`** — Health checks in `power` populate the same fields the SPL groups on. Exclude monitoring-tagged assets before paging.\n\n4. **Onboarding burst for `generator:telemetry`** — First 48h baseline for UC-15.1.12 on `host` is unstable; window via `ops_exception_register.csv`.\n\n**Suppression mechanism:** `ops_exception_register.csv` keyed on `host`, `exception_reason`, `valid_until`.",
  "detailedImplementation": "Prerequisites\n• Stand up collector capacity for the **BMS, generator controller Modbus/SNMP** path documented in this UC: either **Splunk Connect for SNMP (Splunkbase 6266)** profiles that walk generator OIDs or **SNMP Modular Input (1537)** stanzas on a Heavy Forwarder, plus any Modbus middleware your BMS team operates that forwards JSON to HEC—keep secrets in `storage/passwords`, not in dashboards.\n• Contract `props.conf` / transforms so every event lands on **`index=power`** as **`sourcetype=\"generator:telemetry\"`** with stable extractions for **`fuel_level_pct`**, **`fuel_gallons`**, **`generator_id`**, and **`engine_status`** before you enable alerting.\n• Create a least-privilege RBAC role such as **`power_facilities_ops`** with search rights limited to **`index=power`** and grant **`schedule_search`** only to the service account that owns this detection.\n\nStep 1 — Configure data collection\nPoll tank percent and gallon totalizer registers (Modbus function blocks) or SNMP fuel tables every **five minutes** (`cron` `*/5 * * * *` on modular inputs), stamp maintenance windows in a lookup when the generator controller firmware is upgraded, and have the BMS publish reconciliation rows so drift between building automation and the controller surfaces during QA.\n\nStep 2 — Create the search and alert\nPaste the UC SPL into Search, save it as a report, then schedule an alert whose **`dispatch.earliest_time`** matches the poll cadence (for example `-10m@m`). Keep thresholds in a macro (`macros.conf`) so winter demand changes do not require editing raw SPL.\n\nStep 3 — Validate\nSpot-check **`fuel_level_pct`** and **`fuel_gallons`** against the generator controller’s local panel and the BMS fuel module for the same **`generator_id`** across a `-24h` window; confirm `_time` tracks controller time, not just forwarder receipt, before promoting the alert.\n\nStep 4 — Operationalize & troubleshoot\nPublish a dashboard with fuel gauge, trend, and residual-runtime math, document runbook actions (dispatch fuel truck, shed load), and if alerts fire during queue backlogs, inspect Heavy Forwarder pipeline metrics—treat sustained `_indextime` skew as ingestion triage, not a true low-fuel event.",
  "grandmaExplanation": "We watch the physical data center for power, cooling, environment, and physical access.",
  "prerequisiteUseCases": [],
  "wave": "crawl"
}
