{
  "$schema": "../../schemas/uc.schema.json",
  "id": "15.1.15",
  "title": "PUE Efficiency Tracking vs Target",
  "criticality": "medium",
  "difficulty": "intermediate",
  "monitoringType": [
    "Performance"
  ],
  "splunkPillar": "Observability",
  "exclusions": "Does not certify ENERGY STAR or ASHRAE compliance by itself, replace BMS native alarming, reconcile carbon accounting without utility-grade emissions factors, or attribute PUE drift to individual CRAH zones without downstream per-aisle feeds.",
  "evidence": "Archive the scheduled PUE Efficiency vs Design saved search CSV plus the linked Dashboard Studio line panel export in a restricted audit_evidence index with thirteen-month retention for facilities governance reviews.",
  "controlTest": {
    "positiveScenario": "UC-15.1.15 positive (PUE, Efficiency, Tracking, Target): ingest synthetic events into `index=power` sourcetype='power:aggregate' where `live_pue` grouped by `entity` satisfies `pue` > 1.6 for 'PUE Efficiency Tracking vs Target'.  Run the saved search and confirm at least one alertable row.",
    "negativeScenario": "UC-15.1.15 negative (vs Target): ingest benign `power` / `power:aggregate` events where `entity` stays below `pue` > 1.6, or exclude the test entity via `ops_exception_register.csv`. Confirm zero alert rows for 'PUE Efficiency Tracking vs Target'."
  },
  "dataSources": "Land sourcetype=\"power:aggregate\" samples on index=power with Splunk-extracted kilowatt measures facility_kw, it_load_kw, and the annual baseline field pue_design (use FIELDALIAS or EVAL so ingest aligns with whatever numerator field name your BMS + IT load meters pipeline emits—for example mapping facility_kw to total_facility_kw before the catalog SPL runs). Typical ingest paths pair BMS historian pushes or polled utility totals with rack PDU IT-load aggregates forwarded through inputs.conf HEC or syslog bridges; where SNMP feeds participate, mirror sister facility UCs by standardizing on Splunk Connect for SNMP (Splunkbase app 6266, https://splunkbase.splunk.com/app/6266/) or SNMP Modular Input (Splunkbase app 1537, https://splunkbase.splunk.com/app/1537/) so timestamps stay aligned across chillers and IT meter streams.",
  "app": "BMS + IT load meters",
  "spl": "index=power sourcetype=\"power:aggregate\"\n| eval pue=round(total_facility_kw/it_load_kw,2)\n| where pue > pue_design * 1.1 OR pue > 1.6\n| timechart span=1h avg(pue) as live_pue",
  "description": "Alerts on when vs Target criteria fire for 'PUE Efficiency Tracking vs Target' (UC-15.1.15) in `index=power` sourcetype `power:aggregate`. Pipeline aggregates `live_pue` by `entity` over `1h`. Alert logic enforces `pue` > 1.6. Title terms: PUE, Efficiency, Tracking, Target. Eliminates manual hunting for UC-15.1.15 conditions.",
  "value": "UC-15.1.15 helps teams contain PUE, Efficiency, Tracking, Target scenarios and reduce operational risk and delayed incident response before incidents compound.",
  "implementation": "Normalize facility_kw, it_load_kw, and pue_design via props.conf on index=power, blend the annually published design target feed described in your DCIM-linked lookup into the aggregate stream, schedule the detection over span=1h buckets, and tune where thresholds seasonally while correlating breaches with recorded facility maintenance windows before paging.",
  "visualization": "Pair a splunk.line hourly series of live_pue with a constant reference band for pue_design and seasonal upper limits, add splunk.singlevalue for trailing thirty-day average delta, use splunk.column for site-level comparisons, and embed splunk.markdown summarizing the baseline revision identifier, lookup freshness timestamp, and mechanical operations owner.",
  "cimModels": [],
  "dataModelAcceleration": "Not applicable",
  "references": [
    {
      "title": "Splunk Lantern — operational analytics guidance library",
      "url": "https://lantern.splunk.com/"
    },
    {
      "title": "Splunk Documentation — Visualization manual (dashboards & charts)",
      "url": "https://docs.splunk.com/Documentation/Splunk/latest/Viz/"
    },
    {
      "title": "Splunkbase — Splunk Connect for SNMP (app ID 6266)",
      "url": "https://splunkbase.splunk.com/app/6266/"
    },
    {
      "title": "Splunk Enterprise Alert configuration overview",
      "url": "https://docs.splunk.com/Documentation/Splunk/latest/Alert/"
    }
  ],
  "knownFalsePositives": "1. **Maintenance window on `power` (UC-15.1.15)** — Planned work for 'PUE Efficiency Tracking vs Target' shifts `live_pue` over `span=1h` while `host` remains in-scope.  Cross-check CMDB CHG.\n\n2. **Batch `avg` on `power:aggregate`** — Scheduled automation elevates `pue` without crossing `pue` > 1.6 for UC-15.1.15. Compare `_time` minute against the job schedule.\n\n3. **Synthetic probe on `host`** — Health checks in `power` populate the same fields the SPL groups on. Exclude monitoring-tagged assets before paging.\n\n4. **Onboarding burst for `power:aggregate`** — First 48h baseline for UC-15.1.15 on `host` is unstable; window via `ops_exception_register.csv`.\n\n**Suppression mechanism:** `ops_exception_register.csv` keyed on `host`, `exception_reason`, `valid_until`.",
  "detailedImplementation": "Prerequisites\n• Confirm Splunk Enterprise or Splunk Cloud search heads can reach index=power events carrying sourcetype=\"power:aggregate\" with populated facility_kw, it_load_kw, and pue_design; align aliases so the catalog SPL numerator matches your BMS + IT load meters field naming.\n• Where SNMP participates for facility totals or PDU branches, deploy SNMP Modular Input (Splunkbase app 1537) on a heavy forwarder, with UDP/162 trap or UDP/161 poll stanzas in inputs.conf. Deploy Splunk Connect for SNMP (Splunkbase app 6266) as a container that forwards over HEC instead of an inputs.conf stanza and verifying _time skew stays under one poll interval.\n• Publish pue_design from the same DCIM-aligned workbook referenced in this UC's implementation summary using a nightly KV Store or CSV lookup refresh orchestrated via savedsearches.conf so mechanical engineers can audit baseline provenance.\n• RBAC: provision power_efficiency_analyst with read/search against index=power only and reserve schedule_search for the automation service account executing this detection.\n\nStep 1 — Configure data collection\nStage props.conf EVAL and FIELDALIAS rules that coerce watts to kilowatts if upstream BMS exports mixed units, stamp site_id or datacenter_code for multi-building estates, and validate Interactive Search over -30d@d shows concurrent facility_kw and it_load_kw samples.\n\nStep 2 — Create the search and alert\nPaste the catalog SPL into Search, wrap it as a savedsearches.conf report with cron_schedule=0 * * * * aligned to dispatch.earliest_time=-65m@m so each hourly bucket completes ingestion, then clone an alert variant that fires only when the post-timechart aggregate shows sustained breach minutes above your paging policy.\n\nUnderstanding this SPL — index=power scopes facility telemetry while sourcetype=\"power:aggregate\" keeps chillers and PDUs in one KPI-friendly stream; eval derives instantaneous PUE; where enforces mechanical tolerance (pue_design * 1.1 plus > 1.6 guardrail); timechart span=1h feeds Dashboard Studio reviewers.\n\nStep 3 — Validate\nSpot-check ratios against BMS trend charts or SNMP PDU consoles for the same interval, reconcile numerator and denominator math whenever DR exercises relocate IT load, and export CSV evidence through Pivot or outputlookup for auditors.\n\nStep 4 — Operationalize\nPublish results on an executive Dashboard Studio view pairing splunk.line live PUE with splunk.singlevalue variance-from-target, route breaches through email or webhook actions documented in docs/runbooks/, and rehearse rollback steps quarterly.",
  "grandmaExplanation": "We watch the physical data center for power, cooling, environment, and physical access.",
  "prerequisiteUseCases": [],
  "wave": "crawl"
}
