{
  "$schema": "../../schemas/uc.schema.json",
  "id": "15.1.19",
  "title": "Power Redundancy Compliance (N+1)",
  "criticality": "critical",
  "difficulty": "intermediate",
  "monitoringType": [
    "Compliance"
  ],
  "splunkPillar": "Observability",
  "exclusions": "Does not certify physical cable dress, breaker torque, or thermal imaging; does not replace vendor-native ATS/PDU configuration backups; ignores branch circuit diversity or breaker-coordination studies unless DCIM publishes `load_on_loss_of_one_pct` for each monitored `pdu_id`.",
  "evidence": "Archived CSV/printout of scheduled `alert_pdu_redundancy_loss_of_one` results plus dashboard panels scoped to `index=power` `sourcetype=\"power:redundancy\"` with `pdu_id` drilldowns for each quarter.",
  "controlTest": {
    "positiveScenario": "UC-15.1.19 positive (Power, Redundancy, Compliance, (N+1)): ingest synthetic events into `index=power` sourcetype='power:redundancy' where `count` grouped by `entity` satisfies `load_on_loss_of_one_pct` > 100 for 'Power Redundancy Compliance (N+1)'.  Run the saved search and confirm at least one alertable row.",
    "negativeScenario": "UC-15.1.19 negative (Compliance (N+1)): ingest benign `power` / `power:redundancy` events where `entity` stays below `load_on_loss_of_one_pct` > 100, or exclude the test entity via `ops_exception_register.csv`. Confirm zero alert rows for 'Power Redundancy Compliance (N+1)'."
  },
  "dataSources": "Land stitched PDU/ATS redundancy posture on **`index=power`** using **`sourcetype=\"power:redundancy\"`** with Splunk-extracted booleans **`feed_a_ok`** and **`feed_b_ok`** plus numeric **`load_on_loss_of_one_pct`** and dimensional **`pdu_id`** aligned to your DCIM workbook. Typical paths mirror App **PDU/ATS telemetry, DCIM rules**: poll management VLAN OIDs through **SNMP Modular Input ([Splunkbase app ID 1537](https://splunkbase.splunk.com/app/1537))** or **Splunk Connect for SNMP ([Splunkbase app ID 6266](https://splunkbase.splunk.com/app/6266))**, ingest DCIM-calculated headroom exports via **`inputs.conf`** HEC/syslog bridges, or reuse the same normalization job your DCIM batch publishes—verify props/transform keep the four mandatory fields populated every poll.",
  "app": "PDU/ATS telemetry, DCIM rules",
  "spl": "index=power sourcetype=\"power:redundancy\"\n| where feed_a_ok=0 OR feed_b_ok=0 OR load_on_loss_of_one_pct > 100\n| table _time, pdu_id, feed_a_ok, feed_b_ok, load_on_loss_of_one_pct",
  "description": "Alerts on UC-15.1.19 — Power, Redundancy, Compliance, (N+1) — using `index=power` sourcetype `power:redundancy`, grouped by `entity`. Outputs `count` each `the scheduled window`; alert when `load_on_loss_of_one_pct` > 100. Primary focus: Compliance (N+1).",
  "value": "Alerting on Power, Redundancy, Compliance, (N+1) through UC-15.1.19 reduces operational risk and delayed incident response by surfacing `activity` early.",
  "implementation": "Bind DCIM loss-of-one load models to each `pdu_id`, forward normalized redundancy rows into `index=power` as `sourcetype=\"power:redundancy\"`, schedule the catalog SPL every five minutes with suppression keyed on `pdu_id`, and pair automated findings with quarterly aisle walk-downs that confirm ATS source LEDs match Splunk.",
  "visualization": "Dashboard Studio absolute layout: background `splunk.rectangle` cards, top row `splunk.singlevalue` tiles for worst `load_on_loss_of_one_pct` and count of bad `feed_*` pairs, center `splunk.table` sorted on `pdu_id` with conditional coloring, paired `splunk.column` trend of `load_on_loss_of_one_pct` by `pdu_id`, and `input.timerange` token `global_time` bound to every `ds.search` per facility template.",
  "cimModels": [],
  "dataModelAcceleration": "Not applicable",
  "references": [
    {
      "title": "Splunk Documentation — where command",
      "url": "https://docs.splunk.com/Documentation/Splunk/latest/SearchReference/Where"
    },
    {
      "title": "Splunk Documentation — Getting started with alerts",
      "url": "https://docs.splunk.com/Documentation/Splunk/latest/Alert/Aboutalerts"
    },
    {
      "title": "Splunk Lantern — operational content library",
      "url": "https://lantern.splunk.com/"
    },
    {
      "title": "Splunkbase — SNMP Modular Input (app ID 1537)",
      "url": "https://splunkbase.splunk.com/app/1537"
    },
    {
      "title": "Splunkbase — Splunk Connect for SNMP (app ID 6266)",
      "url": "https://splunkbase.splunk.com/app/6266"
    }
  ],
  "knownFalsePositives": "1. **Maintenance window on `power` (UC-15.1.19)** — Planned work for 'Power Redundancy Compliance (N+1)' shifts `count` over `span=1h` while `host` remains in-scope.  Cross-check CMDB CHG.\n\n2. **Batch `count` on `power:redundancy`** — Scheduled automation elevates `src` without crossing `load_on_loss_of_one_pct` > 100 for UC-15.1.19. Compare `_time` minute against the job schedule.\n\n3. **Synthetic probe on `host`** — Health checks in `power` populate the same fields the SPL groups on. Exclude monitoring-tagged assets before paging.\n\n4. **Onboarding burst for `power:redundancy`** — First 48h baseline for UC-15.1.19 on `host` is unstable; window via `ops_exception_register.csv`.\n\n**Suppression mechanism:** `ops_exception_register.csv` keyed on `host`, `exception_reason`, `valid_until`.",
  "detailedImplementation": "Prerequisites\n• Deploy ingestion consistent with **PDU/ATS telemetry, DCIM rules**: Heavy Forwarders running **SNMP Modular Input (Splunkbase app ID 1537)** or **Splunk Connect for SNMP (Splunkbase app ID 6266)** must reach PDU/ATS management interfaces on UDP/161–162 while DCIM batch jobs or REST exporters publish modeled headroom into the same pipeline—capture stanza names inside **`inputs.conf`** and route outputs to **`index=power`**.\n• Confirm **`props.conf`** / **`transforms.conf`** normalize vendor payloads so every event exposes **`feed_a_ok`**, **`feed_b_ok`**, **`load_on_loss_of_one_pct`**, and **`pdu_id`** before alerting; Interactive Search over **`-24h@h`** should show numeric booleans without manual `rex`.\n• RBAC: provision a **`power_redundancy_ops`** role with search/filter rights limited to **`index=power`** and **`sourcetype=\"power:redundancy\"`**, grant **`schedule_search`** only to **`svc_facilities_scheduler`**, and document acknowledgement paths in **`docs/implementation-guide.md`**.\n\nStep 1 — Configure data collection\n• Poll PDU and ATS feeds at **300-second** intervals during steady state (tighten to **60 seconds** during maintenance windows) so `_time` aligns with utility transfers.\n• Merge DCIM-derived **`load_on_loss_of_one_pct`** (from your capacity workbook or nightly CSV KV refresh) onto SNMP-enriched rows using **`lookup`** or indexed fields—never hardcode breaker states inside SPL.\n• If HEC forwards DCIM-only metrics, bind tokens under **`http://<collector>:8088/services/collector/event`** and stamp sourcetype overrides to **`power:redundancy`** for parity with polled streams.\n\nStep 2 — Create the search and alert\nPaste the immutable catalog SPL into Search, narrow to **`index=power`**, save as **`alert_pdu_redundancy_loss_of_one`**, set **`dispatch.earliest_time=-5m`**, **`cron_schedule=*/5 * * * *`**, throttle on **`pdu_id`**, and route actions through email or webhook per facilities policy.\n\nStep 3 — Validate\nSpot-check firing **`pdu_id`** rows against live ATS switch positions or PDU web UI states; mismatches indicate stale SNMP walks or broken DCIM joins.\n\nStep 4 — Operationalize & troubleshoot\nPublish a Dashboard Studio overview with feed matrices, **`load_on_loss_of_one_pct`** gauges, and a table of offending **`pdu_id`** values; log each suppression tied to DCIM maintenance IDs for auditors.",
  "grandmaExplanation": "We watch the physical data center for power, cooling, environment, and physical access.",
  "prerequisiteUseCases": [],
  "wave": "crawl"
}
