{
  "$schema": "../../schemas/uc.schema.json",
  "id": "15.1.3",
  "title": "Power Redundancy Status",
  "criticality": "critical",
  "difficulty": "intermediate",
  "monitoringType": [
    "Fault"
  ],
  "splunkPillar": "Observability",
  "exclusions": "Covers the detection logic documented for 'Power Redundancy Status' only. Does not supplant cross-domain SIEM playbooks for unrelated domains or regulatory attestation. Entities listed in `operational_exceptions.csv` during approved tests are excluded.",
  "evidence": "Saved search `operations_power_redundancy_status` (UC-15.1.3), SOC dashboard panel \"Operations — Power Redundancy Status\", and weekly export to `index=audit_evidence` sourcetype=csv:ops_controls.",
  "controlTest": {
    "positiveScenario": "UC-15.1.3 positive (Power, Redundancy, Status): ingest synthetic events into `index=power` sourcetype='snmp:pdu' where `count` grouped by `entity` satisfies `input_voltage` < 180 for 'Power Redundancy Status'.  Run the saved search and confirm at least one alertable row.",
    "negativeScenario": "UC-15.1.3 negative (Redundancy Status): ingest benign `power` / `snmp:pdu` events where `entity` stays below `input_voltage` < 180, or exclude the test entity via `ops_exception_register.csv`. Confirm zero alert rows for 'Power Redundancy Status'."
  },
  "dataSources": "PDU input status, UPS input voltage, transfer switch events",
  "app": "SNMP TA, PDU/UPS events",
  "spl": "index=power sourcetype=\"snmp:pdu\"\n| where input_status!=\"normal\" OR input_voltage < 180\n| table _time, pdu_name, rack_id, feed, input_status, input_voltage",
  "description": "Alerts on UC-15.1.3 — Power, Redundancy, Status — using `index=power` sourcetype `snmp:pdu`, grouped by `entity`. Outputs `count` each `the scheduled window`; alert when `input_voltage` < 180. Primary focus: Redundancy Status.",
  "value": "Alerting on Power, Redundancy, Status through UC-15.1.3 reduces operational risk and delayed incident response by surfacing `activity` early.",
  "implementation": "Monitor PDU input status and UPS input voltage. Alert immediately on loss of any power feed. Track ATS (Automatic Transfer Switch) events. Maintain power topology documentation for impact analysis.",
  "visualization": "Status grid (rack × A/B feed status), Table (power events), Timeline (redundancy loss events), Single value (racks with full redundancy %).",
  "cimModels": [],
  "dataModelAcceleration": "Not applicable",
  "references": [
    {
      "title": "Splunk Lantern — use case library",
      "url": "https://lantern.splunk.com/",
      "retrieved": "2026-04-25"
    },
    {
      "title": "Splunk HTTP Event Collector",
      "url": "https://docs.splunk.com/Documentation/Splunk/latest/Data/UsetheHTTPEventCollector",
      "retrieved": "2026-04-25"
    },
    {
      "title": "Splunk inputs.conf reference",
      "url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/Inputsconf",
      "retrieved": "2026-04-25"
    },
    {
      "title": "Splunk savedsearches.conf reference",
      "url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/Savedsearchesconf",
      "retrieved": "2026-04-25"
    }
  ],
  "knownFalsePositives": "1. **Maintenance window on `power` (UC-15.1.3)** — Planned work for 'Power Redundancy Status' shifts `count` over `span=1h` while `host` remains in-scope.  Cross-check CMDB CHG.\n\n2. **Batch `count` on `snmp:pdu`** — Scheduled automation elevates `src` without crossing `input_voltage` < 180 for UC-15.1.3. Compare `_time` minute against the job schedule.\n\n3. **Synthetic probe on `host`** — Health checks in `power` populate the same fields the SPL groups on. Exclude monitoring-tagged assets before paging.\n\n4. **Onboarding burst for `snmp:pdu`** — First 48h baseline for UC-15.1.3 on `host` is unstable; window via `ops_exception_register.csv`.\n\n**Suppression mechanism:** `ops_exception_register.csv` keyed on `host`, `exception_reason`, `valid_until`.",
  "splunkVersions": [
    "9.2+",
    "Cloud"
  ],
  "detailedImplementation": "Prerequisites\n• Install and configure the required add-on or app: SNMP TA, PDU/UPS events.\n• Ensure the following data sources are available: PDU input status, UPS input voltage, transfer switch events.\n• For app installation, inputs.conf, and Splunk directory layout, see the Implementation guide: docs/implementation-guide.md\n\nStep 1 — Configure data collection\nMonitor PDU input status and UPS input voltage. Alert immediately on loss of any power feed. Track ATS (Automatic Transfer Switch) events. Maintain power topology documentation for impact analysis.\n\nStep 2 — Create the search and alert\nRun the following SPL in Search (then save as report or alert; adjust time range and threshold as needed):\n\n```spl\nindex=power sourcetype=\"snmp:pdu\"\n| where input_status!=\"normal\" OR input_voltage < 180\n| table _time, pdu_name, rack_id, feed, input_status, input_voltage\n```\n\nUnderstanding this SPL\n\n**Power Redundancy Status** — Loss of A/B feed redundancy means a single power failure will cause an outage. Immediate awareness enables emergency response.\n\nDocumented **Data sources**: PDU input status, UPS input voltage, transfer switch events. **App/TA** (typical add-on context): SNMP TA, PDU/UPS events. The SPL below should target the same indexes and sourcetypes you configured for that feed—rename `index=` / `sourcetype=` if your deployment differs.\n\nThe first pipeline stage scopes events using **index**: power; **sourcetype**: snmp:pdu. If that sourcetype is not mentioned in Data sources, double-check parsing or update the documentation to match the feed you actually ingest.\n\n**Pipeline walkthrough**\n\n• Scopes the data: index=power, sourcetype=\"snmp:pdu\". Cross-check against **Data sources** above so indexes and sourcetypes match your ingestion.\n• Filters the current rows with `where input_status!=\"normal\" OR input_voltage < 180` — typically the threshold or rule expression for this monitoring goal.\n• Pipeline stage (see **Power Redundancy Status**): table _time, pdu_name, rack_id, feed, input_status, input_voltage\n\n\nStep 3 — Validate\nCompare with the PDU UI or SNMP poll for the same devices, readings, and time range.\n\n\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nAdd the search to a dashboard or set up alert actions (email, webhook, PagerDuty, etc.) as required. Document the use case in your runbook and assign an owner. Consider visualizations: Status grid (rack × A/B feed status), Table (power events), Timeline (redundancy loss events), Single value (racks with full redundancy %).\n\nStep 1 — Configure data collection\n\nInstall and configure the add-on referenced in the app field (SNMP TA, PDU/UPS events). Enable the modular input or HEC token that writes sourcetype=snmp:pdu into power. Default poll interval 300–900 seconds unless the vendor API rate-limits lower. Grant the ingestion role `list_inputs` and `search` on the target index.\n\nStep 2 — Create the search and alert\n\nSchedule the SPL with earliest=-24h@h and throttle per entity to avoid duplicate pages. Document tunable macros in the comment header. Understanding this SPL: filters in the first pipeline reduce license cost; stats/timechart aggregates define the alert grain; joins/lookups enrich owner or asset metadata for routing.\n\nStep 3 — Validate\n\nCompare `| tstats count where index=... sourcetype=...` against the vendor admin UI inventory count (+/-5%). Spot-check two known entities for field presence (`input_voltage`). Run `timechart count span=1h` over 7 days to find ingestion gaps longer than two poll intervals.\n\nStep 4 — Operationalize\n\nAdd a dashboard row with single-value KPI tiles, a 24-hour timechart, and a drilldown table mirroring the SPL output columns. Route critical severity to the platform on-call channel; route warning to the service owner from the lookup.\n\nStep 5 — Troubleshooting\n\nNo events: verify forwarder connectivity, HEC token ACLs, and that the modular input appears in `index=_internal source=*splunkd*`. NULL fields: check props/transforms order and TA version. Fewer results than expected: confirm index allow-lists on the search head role and that `_time` uses the correct timezone. API errors: inspect splunkd.log for HTTP 401/429 from the vendor endpoint configured in inputs.conf.",
  "grandmaExplanation": "We watch the physical data center for power, cooling, environment, and physical access.",
  "prerequisiteUseCases": [],
  "wave": "crawl"
}
