{
  "confidence": 0.8,
  "content_sha256": "6eb61f9659dc2643b59594e25729c77b47e8239ed458bf17ec62bc53bbc28a38",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.12.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL does no aggregation, has no `entity` or `count`, and filters raw events per rack_id; the description (and controlTest) describe a different detection.",
      "field": "cross_field",
      "quote": "Summarises `count` grouped by `entity` across `the scheduled window` before applying configured threshold.",
      "severity": "major",
      "suggested_fix": "Say that each row is one loop reading where supply pressure, differential pressure (supply minus return) or flow is below its minimum, shown per rack_id."
    },
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "The SPL compares to fields `min_supply_kpa`, `min_delta_p` and `min_flow` that are not in the documented data source (supply_kpa, return_kpa, flow_lpm) and no lookup or eval defines them, so the search returns nothing as written. The text never says where those minimums come from.",
      "field": "implementation",
      "quote": "Define min pressure and flow per vendor. Alert on any breach.",
      "severity": "major",
      "suggested_fix": "Explain that the three minimums must be supplied via a lookup, macro or eval with the vendor's values per CDU or rack, and give the field/lookup names the SPL expects."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The second half of detailedImplementation is generic boilerplate: it repeats Steps 1 to 4, mentions `user` and `action` fields that do not exist in this data, and repeats 'Step 4 — Operationalize' four times.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "major",
      "suggested_fix": "Remove the duplicated steps and generic troubleshooting; validate with the real fields (rack_id, supply_kpa, return_kpa, flow_lpm) against the CDU console."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "Scenarios do not describe real liquid-cooling causes (pump speed changes, loop fill or purge, strainer service, commissioning, sensor calibration drift).",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `delta_p` without crossing configured threshold",
      "severity": "major",
      "suggested_fix": "Replace with real causes such as planned pump or CDU maintenance, loop refill after service, and a failed or unplugged pressure sensor."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "Leak-detection rope is a separate sensor system and is not part of this detection (it belongs to UC-15.2.5 / UC-15.2.19).",
      "field": "implementation",
      "quote": "Integrate leak-detection rope under manifolds.",
      "severity": "minor",
      "suggested_fix": "Move this to a note referencing the water-leak use cases or remove it."
    },
    {
      "confidence": 0.4,
      "dimension": "specificity",
      "explanation": "The only equipment tag is the generic 'splunk'; the use case is about CDU / in-rack liquid cooling equipment.",
      "field": "equipment",
      "quote": "\"splunk\"",
      "severity": "minor",
      "suggested_fix": "Tag the actual equipment class (CDU / liquid cooling) if a matching slug exists."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "This sourcetype and the Universal Forwarder (Splunkbase 617) collection path are not in the grounding guide (which lists no liquid-cooling sourcetype) and 617 is not in the cached Splunkbase catalog.",
      "field": "dataSources",
      "quote": "sourcetype=\"liquid_cool:loop\"",
      "severity": "needs_verification",
      "suggested_fix": "Confirm the sourcetype is a custom one and name the real ingestion path for the CDU (SNMP, Modbus, BACnet, or vendor API); verify what Splunkbase 617 is."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`where supply_kpa < min_supply_kpa OR delta_p < min_delta_p OR flow_lpm < min_flow` references fields that are never defined (no lookup, eval or macro), so the comparison is against null and returns no rows.",
      "severity": "major"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:38:22Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0022-UC-15.2.12",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 2
  },
  "summary": "The SPL is a plain threshold check on loop pressure and flow, but the description claims windowed counting by entity and the thresholds the SPL needs are never defined. The implementation text is duplicated boilerplate with unrelated fields.",
  "tier": "triage",
  "uc_id": "UC-15.2.12",
  "verdict": "rewrite"
}
