{
  "confidence": 0.85,
  "content_sha256": "744a5b3260df0a6d656bcc96e6b1899f3991390c0af9258a5f902f76656e8df5",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.9.json",
  "findings": [
    {
      "confidence": 0.9,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/9.3.1/Forwarding/Typesofforwarders",
      "explanation": "The Universal Forwarder is a separately downloaded Splunk binary, not a Splunkbase app (splunkbase.splunk.com/app/617 returns 404), and it ships without Python, so it cannot run the Python-based SNMP modular input the app field and detailedImplementation call for without a separately installed interpreter.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "blocker",
      "suggested_fix": "Name the actual collector: Splunk Connect for SNMP (Splunkbase 6266) or the SNMP Modular Input (Splunkbase 1537) on a heavy forwarder for PDU readings, and Splunk DB Connect (Splunkbase 2686) or a CSV export for the DCIM rack_inventory lookup. Drop the 'Universal Forwarder (Splunkbase 617)' wording."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "dataSources never names the sourcetype `pdu:rack_power`, the fields `power_watts` and `rack_id` the SPL depends on, or the `rack_inventory` lookup and its `rack_u_height` column; the grounding guide lists `snmp:pdu` / `snmp:rpdu` for PDU telemetry, not `pdu:rack_power`.",
      "field": "dataSources",
      "quote": "PDU per-rack power readings, DCIM inventory (rack height, location)",
      "severity": "major",
      "suggested_fix": "State that PDU readings land in index=power as sourcetype=pdu:rack_power (or map from snmp:rpdu) with `rack_id` and `power_watts` extracted, which PDU MIB object supplies power_watts, and that `rack_inventory` is a lookup keyed on rack_id with `rack_u_height` sourced from DCIM."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "implementation and description both say the UC alerts on a watts-per-U threshold, but the SPL has no where clause or threshold at all; it only produces a timechart and a 30-day forecast, so a saved alert would fire on every run or never.",
      "field": "cross_field",
      "quote": "Alert when watts/U exceeds design threshold (e.g., 500W/U).",
      "severity": "major",
      "suggested_fix": "Either describe the UC as a capacity-planning trend/forecast report (no alert), or tell the reader to add a separate threshold comparison (e.g., against a per-rack design_watts_per_u from rack_inventory) and say what triggers a row."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "A 24-hour window yields one span=1d bucket, which makes a daily trend and a 30-day predict meaningless; the text also says 'Default poll interval 300–900 seconds' while implementation says 'Poll daily or hourly'. The section is a duplicated template: Steps 1–4 appear twice and 'Step 4 — Operationalize' is repeated four times in a row.",
      "field": "detailedImplementation",
      "quote": "Schedule the SPL with earliest=-24h@h and throttle per entity to avoid duplicate pages.",
      "severity": "major",
      "suggested_fix": "Deduplicate the steps, run the report over at least 60–90 days so predict has history, pick one poll interval, and replace generic HEC/list_inputs text with PDU-specific collection and lookup-maintenance steps."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios (synthetic probes, batch automation, onboarding bursts) are generic and do not describe real causes of misleading rack density values.",
      "field": "knownFalsePositives",
      "quote": "**Synthetic probe on `rack_id`** — Health checks in `power` populate the same fields the SPL groups on.",
      "severity": "major",
      "suggested_fix": "List real causes: racks missing from rack_inventory (null rack_u_height gives null watts_per_u), A/B feed failover temporarily doubling one PDU's load, PDUs reporting per-phase or per-outlet rows that are averaged rather than summed, and DCIM records with stale rack heights after re-racking."
    },
    {
      "confidence": 0.7,
      "dimension": "consistency",
      "explanation": "The detection uses polled PDU power readings, not SNMP traps.",
      "field": "equipmentModels",
      "quote": "\"snmp_trap\"",
      "severity": "minor",
      "suggested_fix": "Use the polled-SNMP / smart PDU equipment model (or the PDU vendor models) instead of snmp_trap."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "HEC is not part of the documented collection path, and no reference covers the predict command or the PDU MIB objects used.",
      "field": "references",
      "quote": "Splunk HTTP Event Collector",
      "severity": "minor",
      "suggested_fix": "Replace with the SPL predict / timechart reference and the PDU vendor MIB or SNMP add-on documentation."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`timechart ... avg(watts_per_u) as avg_watts_per_u by rack_id` renames the output columns to the rack_id values, so the field `avg_watts_per_u` no longer exists and `predict avg_watts_per_u` fails or forecasts nothing (see the timechart split-by documentation). The default limit=10 also folds most racks into OTHER, and averaging per-event watts underestimates rack load when a rack has two PDUs or per-phase rows (implementation says 'Aggregate PDU power per rack'). Predict per rack needs a different shape, e.g. sum per rack per day, then predict a small number of named series or loop with map.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-opus-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T17:11:24Z",
  "rubric_version": "1.0",
  "run_id": "file:deep-0031-UC-15.1.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 1
  },
  "summary": "The idea (watts per rack unit trended and forecast from PDU readings plus a DCIM height lookup) is sound, but the collection story names a non-existent Splunkbase Universal Forwarder app, the prose promises a threshold alert the SPL never applies, and the SPL itself cannot run predict on the field it names after a split-by timechart. Most non-SPL fields are template residue.",
  "tier": "deep",
  "uc_id": "UC-15.1.9",
  "verdict": "incorrect"
}
