{
  "confidence": 0.8,
  "content_sha256": "727f5bf6f79071cc4b660cc296b5bd930e2adc4b1668db665f5803c943cca1df",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.17.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "correctness",
      "evidence_ref": "data/splunkbase-catalog.json",
      "evidence_url": "https://help.splunk.com/en/splunk-cloud-platform/forward-and-process-data/ingest-actions/process-data-with-forwarders/forwarder-comparison",
      "explanation": "The Universal Forwarder is a standalone Splunk executable, not a Splunkbase app (ID 617 is absent from the cached Splunkbase catalogue and splunkbase.splunk.com/app/617 returns 404), and it does not bundle Python, so Python modular inputs that poll a BMS are normally run on a heavy forwarder. A reader following this text would look for a non-existent add-on and put the poller on the wrong tier.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "blocker",
      "suggested_fix": "Name the real collection path for BMS cooling-plant data used in this catalogue's guide (BACnet via Edge Hub, DB Connect from the BMS/DCIM database, SNMP from the CRAC units, or HEC from a BMS export), run API/database pollers on a heavy forwarder, and drop the 'Splunkbase 617' reference."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "'BMS, cooling plant model' is not an installable add-on, and the sourcetype `bms:cooling_redundancy` with pre-computed `online_tons`, `required_tons` and `units_down` is not something a BMS emits natively; it implies a custom summarisation step (sum of per-unit capacity for units in run state, plus a required-load figure) that the UC never describes.",
      "field": "app",
      "quote": "BMS, cooling plant model — Universal Forwarder (Splunkbase 617)",
      "severity": "major",
      "suggested_fix": "State that `bms:cooling_redundancy` is a custom feed or a summary built from per-unit CRAC/CRAH state (for example from `snmp:crac` or BACnet points) plus a lookup of rated tons per unit and required tons per zone, and name the add-on or input that produces it."
    },
    {
      "confidence": 0.9,
      "dimension": "consistency",
      "explanation": "The description says the search aggregates `count` by `entity` and alerts only on `units_down > 0`, but the SPL does no aggregation, has no `entity` field, and also fires on the capacity condition `online_tons < required_tons * 1.1`, which the description omits.",
      "field": "cross_field",
      "quote": "by aggregating `count` grouped by `entity` over `the scheduled window` and alerting when `units_down` > 0",
      "severity": "major",
      "suggested_fix": "Describe the actual logic: per zone, alert when online cooling capacity is less than 110% of required capacity or when one or more units are down; list `zone`, `online_tons`, `required_tons`, `units_down`, `unit_list` as the output."
    },
    {
      "confidence": 0.7,
      "dimension": "consistency",
      "explanation": "The implementation tells the reader to bake a safety factor into `required_tons`, while the SPL multiplies `required_tons` by 1.1 again, so the margin is applied twice; the visualization's 'redundancy margin' gauge is also not computed by the SPL.",
      "field": "cross_field",
      "quote": "Set `required_tons` from peak IT load × safety factor.",
      "severity": "minor",
      "suggested_fix": "Say whether `required_tons` is raw peak IT heat load (with the 1.1 factor in the SPL as the margin) or already includes the margin, and compute `margin_pct=round((online_tons-required_tons)/required_tons*100,1)` if a margin gauge is wanted."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios refer to `src`, `host`, `count` and `span=1h`, none of which the SPL uses, and none names a real cooling cause. The real false positives are a single unit taken out for planned maintenance (units_down>0 while N+1 still holds), standby units reported by the BMS as 'down', and stale BMS points after a controller reboot.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `src` without crossing `units_down` > 0",
      "severity": "major",
      "suggested_fix": "Replace with cooling-specific causes: planned maintenance on one CRAC (suppress via change window per `zone`), standby/lead-lag units counted as down, stale or missing BMS polls leaving `online_tons` at 0, and an outdated `required_tons` after a load change."
    },
    {
      "confidence": 0.9,
      "dimension": "clarity",
      "explanation": "The heading is repeated four times and the whole Step 1–4 sequence is then repeated with different generic content (HEC tokens, vendor API 401/429 errors, `tstats` against a 'vendor admin UI inventory'), so the reader gets two contradictory procedures, neither specific to a BMS cooling feed.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Keep one Step 1–5 sequence: build the per-zone capacity feed, schedule the search on the poll interval with latest-per-zone logic, validate against the BMS unit status screen, and route alerts to facilities."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "explanation": "`list_inputs` and `search` are role capabilities, not index permissions; index access is granted through the role's allowed indexes (srchIndexesAllowed).",
      "field": "detailedImplementation",
      "quote": "Grant the ingestion role `list_inputs` and `search` on the target index.",
      "severity": "minor",
      "suggested_fix": "Say: give the searching role access to `index=cooling` (allowed indexes) and the `search` capability; ingestion itself needs no search role."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "With a 300–900 s poll and a 24-hour window the un-aggregated SPL returns every degraded poll from the past day, including zones that have since recovered; there is no `entity` field to throttle on.",
      "field": "detailedImplementation",
      "quote": "Schedule the SPL with earliest=-24h@h and throttle per entity to avoid duplicate pages.",
      "severity": "minor",
      "suggested_fix": "Schedule on a short window (for example the last two poll intervals), take the latest record per `zone`, and throttle on `zone`."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "No time bound and no `stats latest(...) by zone` before the `where`, so a zone that lost redundancy hours ago and recovered still alerts, and a degraded zone produces one row per poll. Also `units_down > 0` alerts on any single unit outage even when remaining capacity still meets N+1, which conflates unit failure with loss of redundancy.",
      "severity": "major"
    }
  ],
  "model": "claude-opus-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T17:11:24Z",
  "rubric_version": "1.0",
  "run_id": "file:deep-0037-UC-15.2.17",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "The core idea (alert when online cooling tonnage falls within 10% of required load or any unit is down) is sound, but the ingestion story is wrong (Universal Forwarder presented as a Splunkbase app running a modular input), the app field names no real add-on, and the description, false positives and implementation steps describe fields and aggregations the SPL does not use.",
  "tier": "deep",
  "uc_id": "UC-15.2.17",
  "verdict": "incorrect"
}
