{
  "confidence": 0.85,
  "content_sha256": "878dac4c3213d7f12b7095ca85589795b349e5cb9a391811e810c99d37751d73",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.5.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "correctness",
      "evidence_ref": "data/splunkbase-catalog.json",
      "evidence_url": "https://www.splunk.com/en_us/download/universal-forwarder.html",
      "explanation": "The Splunk Universal Forwarder is distributed from splunk.com downloads, not Splunkbase; Splunkbase app 617 returns 404 and is absent from the cached catalogue, and the forwarder ships no leak-sensor modular input. A reader would look for an add-on that does not exist instead of configuring SNMP or vendor-API polling of the leak controller.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll",
      "severity": "blocker",
      "suggested_fix": "Name the real collection path for leak sensors (e.g. SNMP polling/traps of APC NetBotz or RLE controllers via SNMP Modular Input, Splunkbase 1537, or Splunk Connect for SNMP, Splunkbase 6266, as sibling UC-15.2.2 does; or BACnet via Edge Hub per the guide) and state the sourcetype and fields it produces (leak_detected/leak_state, zone, sensor_id, location_description)."
    },
    {
      "confidence": 0.9,
      "dimension": "consistency",
      "explanation": "description (and controlTest) describe a count aggregated by `entity` against a threshold, but the SPL has no stats, no `entity` field and no threshold: it lists every event where leak_detected=\"true\" with zone, sensor_id and location_description.",
      "field": "cross_field",
      "quote": "grouped by `entity`. Outputs `count` each `the scheduled window`; alert when configured threshold.",
      "severity": "major",
      "suggested_fix": "Describe the actual grain: one row per leak-sensor event reporting leak_detected=\"true\", showing zone, sensor_id and location_description; any detection is alertable (no threshold)."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "detailedImplementation's 5–15 minute poll interval and \"Schedule the SPL with earliest=-24h@h\" contradict the UC's own rationale (\"Seconds matter in detection\") and implementation's critical-priority alert on any detection; a 24-hour lookback with per-entity throttle is a report, not a leak alarm.",
      "field": "cross_field",
      "quote": "Default poll interval 300–900 seconds unless the vendor API rate-limits lower.",
      "severity": "major",
      "suggested_fix": "Recommend SNMP traps or a short poll interval (e.g. 30–60 s) from the leak controller, and schedule the alert every 1–5 minutes over a matching window (or real-time), throttled per sensor_id."
    },
    {
      "confidence": 0.9,
      "dimension": "clarity",
      "explanation": "Steps 1–4 appear twice with conflicting content, the Step 4 heading is repeated four times, and the second pass contains generic text unrelated to leak sensors (spot-check fields `host, user, action`, vendor API HTTP 401/429, inventory count +/-5%).",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Collapse to one Step 1–5 sequence specific to leak sensors: onboard the controller, verify each sensor_id reports, test by wetting a rope/spot sensor, route to facilities on-call, troubleshoot missing traps/polls."
    },
    {
      "confidence": 0.85,
      "dimension": "specificity",
      "explanation": "None of the listed scenarios names a real leak false-positive cause, and they reference fields/spans (`src`, `span=1h`, grouping) absent from the SPL. Real causes include CRAC condensate or humidifier drain overflow, floor cleaning/mopping, damaged or contaminated rope sensors, and scheduled sensor tests.",
      "field": "knownFalsePositives",
      "quote": "**Synthetic probe on `host`** — Health checks in `environment` populate the same fields the SPL groups on.",
      "severity": "major",
      "suggested_fix": "Replace with leak-specific causes (condensation near CRAC units, cleaning crews, faulty/contaminated sensor cable, quarterly sensor tests) and how to recognise each (e.g. sensor_id flapping, change-ticket window)."
    },
    {
      "dimension": "specificity",
      "explanation": "References are generic Splunk config docs; none covers leak-detection hardware or the SNMP/BMS ingestion path the UC depends on.",
      "field": "references",
      "quote": "Splunk HTTP Event Collector",
      "severity": "minor",
      "suggested_fix": "Add the leak controller vendor MIB/integration doc (e.g. APC NetBotz or RLE) and the SNMP add-on documentation actually used for collection."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "SPL uses index=environment sourcetype=\"leak_detection\" with leak_detected=\"true\", while the category guide's leak alert uses index=dc_environmental sourcetype=\"snmp:envmon\" sensor_type=\"leak\" with leak_state=\"WET\" OR leak_state=1. Align with the guide or document the custom feed; also consider dedup/latest-state per sensor_id so a wet sensor does not page on every poll.",
      "severity": "major"
    }
  ],
  "model": "claude-opus-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T17:11:24Z",
  "rubric_version": "1.0",
  "run_id": "file:deep-0043-UC-15.2.5",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 1,
    "overclaiming": 3,
    "specificity": 1
  },
  "summary": "The SPL and short implementation note describe a simple per-event leak alert, but the surrounding text is generated template residue that describes a count-by-entity threshold detection the SPL does not perform, names a non-existent Splunkbase app as the collection mechanism, and diverges from the guide's leak-detection sourcetype and fields.",
  "tier": "deep",
  "uc_id": "UC-15.2.5",
  "verdict": "incorrect"
}
