{
  "confidence": 0.8,
  "content_sha256": "47223adcd191abdd4ebe7ec362e55a1c1dcbb65fe10f457ad0596db42ab6da7d",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.8.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "correctness",
      "evidence_ref": "data/splunkbase-catalog.json",
      "evidence_url": "https://www.splunk.com/en_us/download/universal-forwarder.html",
      "explanation": "The Universal Forwarder is downloaded from splunk.com, not Splunkbase; app 617 returns 404 and is absent from the cached catalogue, and the UF has no BMS or SNMP modular input.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll",
      "severity": "blocker",
      "suggested_fix": "Name the real path: SNMP polling/traps of the Liebert/Vertiv unit cards via SNMP Modular Input (Splunkbase 1537) or Splunk Connect for SNMP (Splunkbase 6266), or a BMS export (BACnet via Edge Hub, DB Connect, REST)."
    },
    {
      "confidence": 0.6,
      "dimension": "correctness",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "These are not Liebert/Vertiv MIB object names, and the category guide uses sourcetype snmp:crac where `unit_alarm` holds active alarm text rather than a 0/1 flag; the SPL's `unit_alarm=1` may never match. The SPL also uses unit_status and alarm_text, which dataSources omits.",
      "field": "dataSources",
      "quote": "`sourcetype=\"bms:crac\"` (unit_alarm, compressor_fault, fan_fault)",
      "severity": "needs_verification",
      "suggested_fix": "Check which Vertiv/Liebert MIB tables (e.g. the Liebert condition/alarm tables) or BMS points supply these values, document the normalisation that produces boolean compressor_fault/fan_fault/unit_alarm and unit_status/alarm_text, and align the sourcetype with docs/guides/datacenter-physical.md (snmp:crac) or explain the difference."
    },
    {
      "confidence": 0.9,
      "dimension": "consistency",
      "explanation": "The SPL has no aggregation, no `entity` and no threshold; any single event with a fault flag or unit_status=\"fault\" produces a row.",
      "field": "description",
      "quote": "Pipeline aggregates `count` by `entity` over `the scheduled window`. Alert logic enforces configured threshold.",
      "severity": "major",
      "suggested_fix": "Say: returns every CRAC status event where unit_alarm, compressor_fault or fan_fault is set or unit_status is \"fault\", listing unit_name and alarm_text; any row is page-worthy."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "detailedImplementation's 5–15 minute poll and \"Schedule the SPL with earliest=-24h@h\" conflict with criticality critical and implementation's \"Page on any fault\"; the guide recommends traps for critical alarms (\"Critical alarms via traps (real-time); state via poll every 30-60s\"). A 24-hour window also re-pages on the same latched alarm all day unless throttled per unit.",
      "field": "cross_field",
      "quote": "Default poll interval 300–900 seconds unless the vendor API rate-limits lower.",
      "severity": "major",
      "suggested_fix": "Recommend SNMP traps (or 30–60 s polls) for CRAC alarm state, schedule the alert every few minutes over a matching window, and throttle per unit_name."
    },
    {
      "confidence": 0.85,
      "dimension": "clarity",
      "explanation": "Steps 1–4 appear twice, the Step 4 heading repeats four times, and the second pass is generic (user/action fields, vendor API 401/429) rather than about CRAC alarms.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "major",
      "suggested_fix": "Keep one sequence: onboard unit alarms, map vendor alarm codes to alarm_text, validate by triggering a test alarm on one unit and matching the BMS console, then route pages to facilities on-call."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "None of the scenarios is a real CRAC alarm false positive. Realistic ones include units placed in service/maintenance mode, filter-change or service-interval reminders flagged as alarms, latched alarms not yet acknowledged at the unit, and brief high-head-pressure trips during compressor start.",
      "field": "knownFalsePositives",
      "quote": "**Synthetic probe on `host`** — Health checks in `cooling` populate the same fields the SPL groups on.",
      "severity": "major",
      "suggested_fix": "List CRAC-specific benign alarms and how to separate them (alarm_text/code allow-list, maintenance window per unit_name, acknowledge-state field)."
    },
    {
      "dimension": "overclaiming",
      "explanation": "The SPL only lists fault events; it does not pair fault and clear events, so it cannot measure MTTR.",
      "field": "implementation",
      "quote": "Track MTTR for CRAC repairs.",
      "severity": "minor",
      "suggested_fix": "Either drop the MTTR claim or describe the additional search that pairs fault-raise and fault-clear events per unit_name."
    },
    {
      "dimension": "consistency",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "The category guide maps all sensor and equipment alarms to the CIM Alerts model; leaving it empty forgoes a documented normalisation path.",
      "field": "cimModels",
      "quote": "\"cimModels\": []",
      "severity": "minor",
      "suggested_fix": "Consider mapping CRAC alarms to the Alerts datamodel per the guide's CIM Mapping Reference, or state why no CIM model applies."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "No dedup/latest-state per unit_name, so a latched alarm yields one row per poll; and `unit_alarm=1` may not match if unit_alarm carries alarm text as in the guide's snmp:crac field table.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-opus-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T17:11:24Z",
  "rubric_version": "1.0",
  "run_id": "file:deep-0046-UC-15.2.8",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 1,
    "overclaiming": 3,
    "specificity": 1
  },
  "summary": "The SPL is a plain per-event filter on CRAC fault flags, but the prose describes a thresholded count by entity, the collection path cites a non-existent Splunkbase app, the field names are not tied to any real Liebert/Vertiv MIB, and the 5–15 minute poll plus 24-hour lookback undermines a critical page-on-any-fault alert.",
  "tier": "deep",
  "uc_id": "UC-15.2.8",
  "verdict": "incorrect"
}
