{
  "confidence": 0.75,
  "content_sha256": "eaa58ed57616c5c5779ea019f6cc2e9a5efe977f8f94b1879e7471c26b72fbf0",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.4.12.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "correctness",
      "evidence_ref": "data/splunkbase-catalog.json",
      "evidence_url": "https://www.splunk.com/en_us/download/universal-forwarder.html",
      "explanation": "The Universal Forwarder is downloaded from splunk.com and is not a Splunkbase app; splunkbase.splunk.com/app/617 returns 404 and ID 617 is absent from data/splunkbase-catalog.json. The false ID is repeated in dataSources and detailedImplementation. SC4SNMP is Splunkbase 6266 and SNMP Modular Input is 1537 per the catalog.",
      "field": "app",
      "quote": "APC PowerNet-MIB / AirIR-MIB field extractions — Universal Forwarder (Splunkbase 617)",
      "severity": "blocker",
      "suggested_fix": "Remove \"Universal Forwarder (Splunkbase 617)\" and cite Splunk Connect for SNMP (Splunkbase 6266) or SNMP Modular Input (Splunkbase 1537)."
    },
    {
      "confidence": 0.75,
      "dimension": "correctness",
      "evidence_url": "https://circitor.fr/Mibs/Html/PowerNet-MIB.php",
      "explanation": "No OID is named for power factor. In PowerNet-MIB the output power factor is upsPhaseOutputPowerFactor (.1.3.6.1.4.1.318.1.1.1.9.3.3.1.19, in hundredths) in the per-phase output table, mainly on three-phase and modular UPS models; many single-phase Smart-UPS units may not expose it. The reader cannot tell what to poll or whether their model supports it.",
      "field": "dataSources",
      "quote": "`sourcetype=\"snmp:apc:ups\"` (APC PowerNet / AirIR / ATS / NetBotz OIDs per deployment)",
      "severity": "major",
      "suggested_fix": "Name upsPhaseOutputPowerFactor (hundredths, indexed by output and phase) as the source, note that it is per phase and that the SPL averages across phases per `ups_name`, and tell the reader to confirm their model returns it (snmpwalk the upsPhaseOutputPhaseTable) before deploying."
    },
    {
      "confidence": 0.85,
      "dimension": "clarity",
      "explanation": "\"-7d\" is the search time range, not a threshold. The SPL has no threshold at all: it draws a 7-day, 1-hour-span average power factor line per UPS.",
      "field": "description",
      "quote": "Threshold bundle: -7d; aggregation grain: `ups_name`; metrics: `avg`.",
      "severity": "major",
      "suggested_fix": "Say: charts the hourly average output power factor (0-1) of each APC UPS over the last 7 days, so facilities can spot a drift below about 0.9. Point out that it is a trend report, not an alert."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL is a 7-day `timechart` trend with no alert condition; scheduling it over 24 h with throttling and paging contradicts both the SPL and the 'Line chart PF; SLA band 0.9–1.0' visualization. The rest is generic boilerplate (vendor API rate limits, HTTP 401/429) unrelated to SNMP polling.",
      "field": "detailedImplementation",
      "quote": "Schedule the SPL with earliest=-24h@h and throttle per entity to avoid duplicate pages. ... Route critical severity to the platform on-call channel",
      "severity": "major",
      "suggested_fix": "Describe dashboard use: poll the PF OID every 5 minutes, place the timechart on a facilities dashboard with a 0.9 reference line, and optionally add a separate alert if the 24 h average stays below the site's target. Validate against the PF shown on the UPS NMC web UI."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "No scenario names a real cause of a misleading power-factor reading, and \"configured threshold\" does not exist in the SPL.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `pf` without crossing configured threshold for UC-15.4.12.",
      "severity": "major",
      "suggested_fix": "Name real causes: very light UPS load (PF readings drop and become noisy at low load), UPS in bypass or eco mode, phases with no load reporting 0 and dragging the per-UPS average down, and firmware that reports PF as 0 when unavailable (filter `pf>0`)."
    },
    {
      "confidence": 0.75,
      "dimension": "overclaiming",
      "explanation": "The SPL's OID name does not exist in PowerNet-MIB, the Splunkbase ID is false and the prose is template residue; this was not meaningfully SME-verified.",
      "field": "status",
      "quote": "\"status\": \"verified\",",
      "severity": "major",
      "suggested_fix": "Downgrade status until an SME confirms the PF OID and scaling on a real APC UPS."
    },
    {
      "confidence": 0.75,
      "dimension": "correctness",
      "explanation": "The Schneider link is a PDU product category, not UPS documentation; the SC4SNMP link is a Splunkbase search URL.",
      "field": "references",
      "quote": "https://www.se.com/ww/en/product-category/3100-2000-pdu/",
      "severity": "minor",
      "suggested_fix": "Link the PowerNet-MIB reference / APC NMC documentation and https://splunkbase.splunk.com/app/6266."
    },
    {
      "confidence": 0.7,
      "dimension": "grandma_fidelity",
      "explanation": "It does not mention how efficiently the backup power units deliver electricity, which is what this chart shows.",
      "field": "grandmaExplanation",
      "quote": "We watch the physical data center for power, cooling, environment, and physical access.",
      "severity": "minor",
      "suggested_fix": "e.g. \"We draw a weekly chart of how efficiently each backup power unit is passing electricity to the servers, so we notice if it slowly gets worse.\""
    }
  ],
  "firewalled_field_flags": [
    {
      "evidence_url": "https://circitor.fr/Mibs/Html/PowerNet-MIB.php",
      "field": "spl",
      "issue": "`upsAdvOutputPowerFactor` is not an object in PowerNet-MIB (the output PF object is upsPhaseOutputPowerFactor, .1.3.6.1.4.1.318.1.1.1.9.3.3.1.19, hundredths, per phase; see https://circitor.fr/Mibs/Html/PowerNet-MIB.php). As written, the coalesce falls through to `output_power_factor`, which nothing in the UC defines, so the chart may be empty. Replace with the real field and filter `pf>0`.",
      "severity": "needs_verification"
    },
    {
      "field": "monitoringType",
      "issue": "`Cost` is a stretch: UPS output power factor reflects the IT load's characteristics, not utility billing power factor at the service entrance.",
      "severity": "minor"
    }
  ],
  "model": "claude-opus-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T17:11:24Z",
  "rubric_version": "1.0",
  "run_id": "file:deep-0090-UC-15.4.12",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 1,
    "overclaiming": 2,
    "specificity": 2
  },
  "summary": "A simple hourly power-factor trend chart per UPS, but the UC never names the real APC OID: the SPL's `upsAdvOutputPowerFactor` is not in PowerNet-MIB, and output power factor is a per-phase object. The collection text also cites a non-existent Splunkbase ID, and the surrounding prose treats a trend report as an alerting detection.",
  "tier": "deep",
  "uc_id": "UC-15.4.12",
  "verdict": "incorrect"
}
