{
  "confidence": 0.8,
  "content_sha256": "4e7e2207f6524be953fe34fe1a9c4dfee32dbd2a15957745d815230ea02aebc2",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.1.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no stats, count or entity field; it returns one row per matching poll sample, and `the scheduled window` is an unfilled placeholder.",
      "field": "description",
      "quote": "Groups `count` by `entity` each `the scheduled window`.",
      "severity": "major",
      "suggested_fix": "Say that each result row is one SNMP poll sample from one UPS (ups_name) where the replace indicator is yes, charge_pct is below 80 or runtime_min is below 15."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL also alerts when battery_replace_indicator is yes; the description omits that third condition.",
      "field": "description",
      "quote": "with thresholds `charge_pct` < 80, or `runtime_min` < 15",
      "severity": "minor",
      "suggested_fix": "List all three conditions, including battery_replace_indicator=\"yes\"."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios cite count, span=1h and src, none of which exist in this SPL, and name no real UPS cause of a false alert.",
      "field": "knownFalsePositives",
      "quote": "shifts `count` over `span=1h` while `host` remains in-scope",
      "severity": "major",
      "suggested_fix": "Name real causes: charge_pct below 80 while batteries recharge after an outage or self-test, runtime_min dropping during a runtime calibration, and a freshly installed battery module reporting low charge or runtime."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "Splunk Connect for SNMP is normally a separate collector that sends to HEC, not an add-on installed on a Heavy Forwarder, and `SNMP TA (UPS-MIB)` is not a product name. The guide uses a Splunk Add-on for SNMP (3252) with an snmp:// stanza on a HF.",
      "field": "detailedImplementation",
      "quote": "SNMP TA (UPS-MIB) collection via Splunk Connect for SNMP (Splunkbase app ID 6266) **or** SNMP Modular Input (Splunkbase app ID 1537) on a Heavy Forwarder",
      "severity": "needs_verification",
      "suggested_fix": "Check the SC4SNMP deployment model and the SNMP Modular Input install path, then describe each collection path separately and name the actual add-on. Compare with docs/guides/datacenter-physical.md."
    },
    {
      "confidence": 0.4,
      "dimension": "correctness",
      "explanation": "The reference is titled as SNMP Modular Input documentation, but 1537 is a community add-on; it is unclear that this Splunk docs path describes it.",
      "field": "references",
      "quote": "https://docs.splunk.com/Documentation/AddOns/latest/SNMP/About",
      "severity": "needs_verification",
      "suggested_fix": "Confirm the URL resolves to the intended add-on documentation; otherwise link the add-on's Splunkbase page or the SC4SNMP docs."
    },
    {
      "confidence": 0.5,
      "dimension": "consistency",
      "explanation": "The UC is built entirely on polled UPS-MIB gauges, with no trap handling in the SPL or implementation.",
      "field": "equipmentModels",
      "quote": "snmp_trap",
      "severity": "minor",
      "suggested_fix": "Drop snmp_trap, or document a trap-based path."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "Returns one row per matching poll sample with no latest-per-UPS reduction. A 15-minute alert window over 5-minute polls can emit several rows per UPS, and a recharging battery after an outage alerts as a fault.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0001-UC-15.1.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 3,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 3
  },
  "summary": "The implementation and detailedImplementation are reasonably specific to UPS-MIB battery polling, but the description, value, false-positive text and grandma line are template filler that describes a grouped count the SPL does not compute. One collection-path claim needs checking.",
  "tier": "triage",
  "uc_id": "UC-15.1.1",
  "verdict": "rewrite"
}
