{
  "confidence": 0.75,
  "content_sha256": "8e271101a41465bee8661e30c0ad53252f177f6305acc1ac69a1b4c085d6e39d",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.11.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "`rated_amps_outlet > 0` is only a divide-by-zero guard in the eval, not an alert threshold. The grouped count by `entity` is also absent from the SPL.",
      "field": "description",
      "quote": "with thresholds `rated_amps_outlet` > 0, `pct_outlet` > 85, or `current_amps` > 12",
      "severity": "major",
      "suggested_fix": "State that rows are outlets above 85% of rated amps or above 12 A, and that outlets without a rating are skipped for the percentage test."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "`ENCLOSURE-MIB` is not a standard MIB I can identify and `PDU-MIB` is vendor-specific; no OIDs are given for current_amps or rated_amps_outlet.",
      "field": "dataSources",
      "quote": "aligned with SNMP TA (PDU-MIB, ENCLOSURE-MIB)",
      "severity": "needs_verification",
      "suggested_fix": "Check which MIB and OIDs the target PDUs use for outlet current and rating, and name the vendor MIB."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "SC4SNMP is normally a standalone collector that sends via HEC rather than an add-on on a Heavy Forwarder.",
      "field": "detailedImplementation",
      "quote": "Splunk Connect for SNMP (Splunkbase app ID 6266) **or** SNMP Modular Input (Splunkbase app ID 1537) on a Heavy Forwarder",
      "severity": "needs_verification",
      "suggested_fix": "Check the SC4SNMP deployment model and describe each collector path separately."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "This docs.splunk.com path looks guessed; SC4SNMP documentation is not known to be hosted under that product path.",
      "field": "references",
      "quote": "https://docs.splunk.com/Documentation/SC4SNMP/latest/SC4SNMP/Introduction",
      "severity": "needs_verification",
      "suggested_fix": "Confirm the URL resolves, or replace it with the official SC4SNMP documentation link."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "The validation step implies raw values may be in tenths of an amp, but dataSources and the SPL treat current_amps as amps and state no conversion, so the 12 A threshold is ambiguous.",
      "field": "cross_field",
      "quote": "mismatch usually means scaling (0.1 A units)",
      "severity": "minor",
      "suggested_fix": "State whether current_amps is already scaled to amps in the field mapping."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios are template wording and ignore real outlet-level causes.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `pct_outlet` without crossing `rated_amps_outlet` > 0",
      "severity": "major",
      "suggested_fix": "Cite real causes: stale default rated_amps_outlet values from template PDUs, power-on inrush when a server starts, and a flat 12 A cutoff applied to outlets with different ratings."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "splunkPillar",
      "issue": "Set to Security while every other PDU and power UC in the subcategory uses Observability; outlet capacity monitoring is not a security use case.",
      "severity": "minor"
    },
    {
      "field": "spl",
      "issue": "`current_amps > 12` is an absolute cutoff independent of the outlet rating, so a 10 A outlet is not covered by it and a 16 A outlet alerts at 75% load.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0002-UC-15.1.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 3
  },
  "summary": "A specific per-outlet PDU capacity UC with detailed implementation, but the description misreports the thresholds, the MIB named may not exist, and the splunkPillar is inconsistent with its siblings.",
  "tier": "triage",
  "uc_id": "UC-15.1.11",
  "verdict": "rewrite"
}
