{
  "confidence": 0.75,
  "content_sha256": "2f5887e55cbf0be1f42a3d8a4b071f441ee73c942c56562f34a904a8b94667ab",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.16.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no rollup; it returns panel samples where max-min phase current exceeds 15% of rated_amps. The threshold is never stated.",
      "field": "description",
      "quote": "Outputs `max` each `the scheduled window`; alert when configured threshold.",
      "severity": "major",
      "suggested_fix": "State that rows are panel samples where the highest and lowest phase currents differ by more than 15% of rated amps."
    },
    {
      "confidence": 0.7,
      "dimension": "consistency",
      "explanation": "The SPL uses the literal rated_amps*0.15 and does not reference any macro.",
      "field": "detailedImplementation",
      "quote": "codify imbalance allowance (example catalog default 15%) in a macro `panel_imbalance_pct`",
      "severity": "minor",
      "suggested_fix": "Put the macro in the SPL or remove the instruction."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "explanation": "The Splunk capability for scheduling searches is schedule_search; schedule_saved_search is not known to exist, and sibling UCs use schedule_search.",
      "field": "detailedImplementation",
      "quote": "schedule_saved_search capability only on the dedicated svc_facilities_scheduler service account",
      "severity": "needs_verification",
      "suggested_fix": "Check the capability name in the Splunk roles documentation and correct it."
    },
    {
      "confidence": 0.4,
      "dimension": "correctness",
      "explanation": "The example uses http, but HEC SSL is normally enabled, and the standard path is correct only over the configured protocol.",
      "field": "dataSources",
      "quote": "http://<heavy-forwarder>:8088/services/collector/event",
      "severity": "needs_verification",
      "suggested_fix": "Check the HEC SSL setting for the target and show https if SSL is on."
    },
    {
      "confidence": 0.65,
      "dimension": "consistency",
      "explanation": "UC-15.1.21 uses the same sourcetype panel:phase with different fields (main_l1_a, main_l2_a, main_l3_a), so both cannot run on one feed.",
      "field": "cross_field",
      "quote": "`phase_a_amps`, `phase_b_amps`, `phase_c_amps`, plus `panel_id` and `rated_amps`",
      "severity": "minor",
      "suggested_fix": "Align field names across the two UCs or document aliases."
    },
    {
      "confidence": 0.4,
      "dimension": "correctness",
      "explanation": "This path is not known to be a current Splunk docs page.",
      "field": "references",
      "quote": "https://docs.splunk.com/Documentation/Splunk/latest/Data/ManagingSNMPdata",
      "severity": "needs_verification",
      "suggested_fix": "Check the URL and replace if it does not resolve."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios are template wording with no electrical cause.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `max_p` without crossing configured threshold for UC-15.1.16.",
      "severity": "major",
      "suggested_fix": "Cite real causes: single-phase rack loads, rack migrations, an incorrectly scaled CT, and an inaccurate rated_amps value for the panel."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "Imbalance is max minus min amps compared with 15% of the panel's rated amps rather than of actual load, so a lightly loaded panel can be fully unbalanced and never alert; the usual definition is deviation from average current.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0002-UC-15.1.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 3,
    "consistency": 3,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 3
  },
  "summary": "A reasonably concrete phase-imbalance UC, but the description is templated, the tunable macro is not in the SPL, a capability name looks wrong, and the same sourcetype is defined differently in a sibling.",
  "tier": "triage",
  "uc_id": "UC-15.1.16",
  "verdict": "rewrite"
}
