{
  "confidence": 0.75,
  "content_sha256": "4f9a2204828399f8d923a7333b325d24691d1361d822ca316a3b4b8e6eac9187",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.18.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL alerts when start_result is fail or abort, or crank_count is above 3. The description names only the crank condition, and the grouped count by `entity` is not in the SPL.",
      "field": "description",
      "quote": "alert when `crank_count` > 3",
      "severity": "major",
      "suggested_fix": "State both conditions and that each result row is one start event."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "No vendor, MIB, event sample or value list for start_result is given, and three unrelated paths are offered, so a reader cannot build the extraction.",
      "field": "dataSources",
      "quote": "against the generator controller’s enterprise MIB table, syslog/HEC pushes from the **Generator controller** integration, or historian replays—whichever path your facility team certifies",
      "severity": "major",
      "suggested_fix": "Give a sample start event with its fields and name at least one controller family and collection path."
    },
    {
      "confidence": 0.4,
      "dimension": "correctness",
      "explanation": "Many generator controllers lock out after a fixed number of crank attempts, commonly three. If so, crank_count above 3 would never occur, so the condition would never fire.",
      "field": "description",
      "quote": "alert when `crank_count` > 3",
      "severity": "needs_verification",
      "suggested_fix": "Check the lockout setting of the target controllers and set the threshold to match (for example, the configured maximum attempts)."
    },
    {
      "confidence": 0.6,
      "dimension": "spelling",
      "explanation": "`bost` is a typo, probably for boost or a battery or starter item.",
      "field": "detailedImplementation",
      "quote": "(battery/bost, fuel solenoid, air-bleed)",
      "severity": "minor",
      "suggested_fix": "Correct the word, for example battery or boost charger."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "src and count are not in the SPL and no generator-specific false positive is named.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `src` without crossing `crank_count` > 3 for UC-15.1.18.",
      "severity": "major",
      "suggested_fix": "Cite real causes: scheduled exercise runs that are aborted by the operator, deliberate test failures during a CMMS exercise, and cold-weather starts that need extra cranking."
    }
  ],
  "firewalled_field_flags": [],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0003-UC-15.1.17",
  "schema_version": "1.0",
  "scores": {
    "clarity": 3,
    "consistency": 3,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 3
  },
  "summary": "Reasonably concrete implementation text, but the description captures only one of two conditions, the data source is a generic generator controller with no MIB or sample event, and the crank threshold needs checking.",
  "tier": "triage",
  "uc_id": "UC-15.1.18",
  "verdict": "rewrite"
}
