{
  "confidence": 0.75,
  "content_sha256": "3e6df5c1620f9bfd2f924a5dd77375b00885809fe4a02db430b8bee6cb29d0f7",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.21.json",
  "findings": [
    {
      "confidence": 0.65,
      "dimension": "consistency",
      "evidence_ref": "data/splunkbase-catalog.json",
      "explanation": "UC-15.1.16 uses the same sourcetype with phase_a_amps, phase_b_amps and panel_id, so the two UCs define the feed differently. The SPL also filters on panel_type, which is not listed. A Universal Forwarder is not a modular input, and 617 is not in the cached Splunkbase catalog.",
      "field": "dataSources",
      "quote": "`sourcetype=\"panel:phase\"` (main_l1_a, main_l2_a, main_l3_a) Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Align the field contract with UC-15.1.16, document panel_type and panel_id, and name the real meter collector. Verify the Splunkbase ID."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no rollup; it flags main panels where any phase is more than 20% from the three-phase mean. The threshold is not stated.",
      "field": "description",
      "quote": "Outputs `max` each `the scheduled window`; alert when configured threshold.",
      "severity": "major",
      "suggested_fix": "State that a row is a main panel sample where one phase deviates more than 20% from the mean."
    },
    {
      "confidence": 0.85,
      "dimension": "specificity",
      "explanation": "These generic fields are unrelated to the SPL, which uses panel_id and main_l1_a to main_l3_a; Step 4 is also repeated four times.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "major",
      "suggested_fix": "Spot-check panel_id and the three phase current fields against the panel meter display."
    },
    {
      "confidence": 0.5,
      "dimension": "consistency",
      "explanation": "UC-15.1.16 detects panel phase imbalance with a different method (spread above 15% of rated amps), with no statement of which to use.",
      "field": "cross_field",
      "quote": "Alert when any phase deviates >20% from mean.",
      "severity": "minor",
      "suggested_fix": "Explain the difference between UC-15.1.16 and UC-15.1.21, or consolidate."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios are template wording with no electrical cause.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `avg_a` without crossing configured threshold for UC-15.1.21.",
      "severity": "major",
      "suggested_fix": "Cite real causes: lightly loaded panels where a small absolute difference exceeds 20% of a low mean, single-phase loads moved during a rack migration, and a mis-scaled CT."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "The 20% test is relative to the mean with no minimum load, so lightly loaded panels alert on trivial differences; no latest-per-panel reduction.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0003-UC-15.1.17",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 2
  },
  "summary": "A usable deviation-from-mean imbalance search, but the description is a template, the sourcetype contract conflicts with UC-15.1.16, and the generic boilerplate does not reference this UC's fields.",
  "tier": "triage",
  "uc_id": "UC-15.1.21",
  "verdict": "rewrite"
}
