{
  "confidence": 0.75,
  "content_sha256": "d2fbcb1ba30ec0605c1f40de4015a88e69c7e34cea7abb39d48880d906cdcb05",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.22.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "implementation lists a charge_pct below 80% alert, but the SPL has no such condition (charge_pct is only displayed), and the description omits the battery_status condition.",
      "field": "cross_field",
      "quote": "Alert on low charge (<80%), low runtime (<30 min), high temperature (>35°C), or abnormal status.",
      "severity": "major",
      "suggested_fix": "Add the charge condition to the documented logic or remove it from the implementation, and describe the battery_status test."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "UC-15.1.1 and UC-15.1.10 monitor the same snmp:ups feed with runtime_min and thresholds of 15 and 10 or 20 minutes; this UC uses a different field name and a 30-minute threshold with no stated reason.",
      "field": "cross_field",
      "quote": "runtime_remaining_min < 30",
      "severity": "minor",
      "suggested_fix": "Align field names and explain how the three UCs differ, or consolidate."
    },
    {
      "confidence": 0.65,
      "dimension": "specificity",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "The SPL uses runtime_remaining_min, battery_temp_c and battery_status, with no mapping from the MIB names. A Universal Forwarder is not an SNMP poller, and 617 is not in the cached Splunkbase catalog; the guide uses Heavy Forwarder SNMP polling and the field upsBatteryStatus with numeric values.",
      "field": "dataSources",
      "quote": "SNMP UPS-MIB (upsEstimatedMinutesRemaining, upsBatteryStatus, upsBatteryTemperature) Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Document the OID-to-field mapping and the real collector. Verify the Splunkbase ID."
    },
    {
      "confidence": 0.85,
      "dimension": "clarity",
      "explanation": "Step 4 is repeated four times and a second Step 1 to 5 sequence restarts.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one sequence."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "References are generic Splunk pages; none covers UPS batteries or RFC 1628.",
      "field": "references",
      "quote": "Splunk savedsearches.conf reference",
      "severity": "major",
      "suggested_fix": "Cite RFC 1628 and the vendor UPS MIB documentation."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios are template wording with no battery-specific cause.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `src` without crossing `runtime_remaining_min` < 30 for UC-15.1.22.",
      "severity": "major",
      "suggested_fix": "Cite real causes: recharging after an outage or self-test, a runtime calibration run, and a warm battery cabinet briefly above 35 °C."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`battery_status!=\"normal\"` assumes a text value, but RFC 1628 upsBatteryStatus is numeric (2 is normal, per the guide), so every row alerts unless mapped; null status also alerts.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0003-UC-15.1.17",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 2
  },
  "summary": "UPS battery monitoring that overlaps UC-15.1.1 and UC-15.1.10 with a third set of thresholds and field names. The implementation promises a low charge alert the SPL does not include.",
  "tier": "triage",
  "uc_id": "UC-15.1.22",
  "verdict": "rewrite"
}
