{
  "confidence": 0.8,
  "content_sha256": "a0cd5d636e19cecaca795fdcc2d0bb6861f77b643fe4a2b4c65e9bd1c2c4855c",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.28.json",
  "findings": [
    {
      "confidence": 0.55,
      "dimension": "correctness",
      "explanation": "The APC high-precision load object is believed to be `upsHighPrecOutputLoad`, reported in tenths of a percent. If so, the name is wrong and merging it with whole-percent `upsAdvOutputLoad` needs a /10 scale.",
      "field": "implementation",
      "quote": "`upsAdvOutputLoad` or `upsHighPrecOutputLoadPercent`",
      "severity": "needs_verification",
      "suggested_fix": "Check the exact object name and unit in PowerNet-MIB and state the scaling needed to normalise the two fields."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL evaluates one 30-minute bucket at a time and has no two-bucket condition or per-host throttle.",
      "field": "implementation",
      "quote": "Alert when sustained `avg_load > 80` for two successive 30-minute buckets or instantaneous `peak_load > 90`",
      "severity": "major",
      "suggested_fix": "Match the text to the SPL (any single bucket with avg_load above 80 or peak_load above 90), or extend the SPL to require two consecutive buckets."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "The same text elsewhere says to use `dispatch.earliest_time` of -15m, to poll every 1 to 5 minutes, and later to use a default of 300 to 900 seconds. These windows and cadences contradict each other, and a -15m window cannot hold two 30-minute buckets.",
      "field": "detailedImplementation",
      "quote": "Schedule the SPL with earliest=-24h@h and throttle per entity to avoid duplicate pages.",
      "severity": "major",
      "suggested_fix": "Pick one polling interval and one search window that covers the 30-minute buckets, and delete the generic boilerplate Steps 2 to 5."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "`/Forms/login2` looks like the NMC login form path, not a load display. Check the actual NMC page that shows output load.",
      "field": "detailedImplementation",
      "quote": "validate against the NMC web UI `/Forms/login2` measured load pane",
      "severity": "needs_verification",
      "suggested_fix": "Give the real NMC menu path for output load, or just say to compare with the NMC front-page load reading."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "Check the SC4SNMP documentation: it is deployed on Docker or Kubernetes, not as an app on a heavy forwarder. The same applies to the claim in dataSources that events normalise to `sourcetype=snmp:apc:ups`.",
      "field": "detailedImplementation",
      "quote": "on a Docker host or heavy forwarder",
      "severity": "needs_verification",
      "suggested_fix": "Describe the supported SC4SNMP deployment and the sourcetype it emits."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "Contradicts the preceding SC4SNMP and SNMP Modular Input description. Splunkbase 617 is not in the cached catalogue and the Universal Forwarder is not a Splunkbase app.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Remove the Universal Forwarder sentence from `dataSources` and `app`."
    },
    {
      "confidence": 0.7,
      "dimension": "consistency",
      "explanation": "Redis has nothing to do with APC UPS load monitoring through SNMP.",
      "field": "equipment",
      "quote": "redis",
      "severity": "minor",
      "suggested_fix": "Remove `redis` from `equipment`."
    },
    {
      "confidence": 0.6,
      "dimension": "specificity",
      "explanation": "The SPL uses no KV lookups, and neither role nor the `ups_rated_kva.csv` file is used by the detection.",
      "field": "detailedImplementation",
      "quote": "Restrict KV lookups that map rack IDs via RBAC role `power_ops_admin` for edits and `snmp_inventory_read` for analysts.",
      "severity": "minor",
      "suggested_fix": "Remove the unused lookup and role guidance, or add the lookup to the SPL."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not reduce licence consumption, which is metered on indexed volume.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters speed up the search."
    }
  ],
  "firewalled_field_flags": [],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0004-UC-15.1.25",
  "schema_version": "1.0",
  "scores": {
    "clarity": 3,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 1,
    "overclaiming": 3,
    "specificity": 3
  },
  "summary": "A well-targeted APC load UC with a correct OID for `upsAdvOutputLoad`, but the implementation and scheduling text conflict with the SPL and with each other, and a few APC facts need checking.",
  "tier": "triage",
  "uc_id": "UC-15.1.28",
  "verdict": "rewrite"
}
