{
  "confidence": 0.6,
  "content_sha256": "3463e08aed523c01a53ab066e0a158dbbdd42ec4f40a797368626fa36fac2cfd",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.29.json",
  "findings": [
    {
      "confidence": 0.55,
      "dimension": "correctness",
      "explanation": "Check PowerNet-MIB for upsCommStatus. It is believed to be defined as noComm(1) and commEstablished(2). If so the SPL `upsCommStatus=2` selects healthy hosts, and the claim that enumerations shift between firmware releases is unsupported.",
      "field": "detailedImplementation",
      "quote": "commonly 1=ok, 2=commLost on classic builds",
      "severity": "needs_verification",
      "suggested_fix": "Quote the enumeration from the MIB and align the SPL and text to it. Remove the firmware-shift claim unless a vendor note supports it."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "Unfilled template placeholders. The SPL outputs no count and has no window or configurable threshold. It returns hosts whose latest `upsCommStatus` equals 2.",
      "field": "description",
      "quote": "Outputs `count` each `the scheduled window`; alert when configured threshold.",
      "severity": "major",
      "suggested_fix": "Say that each row is a host whose most recent poll reports the communication-lost status value."
    },
    {
      "confidence": 0.75,
      "dimension": "clarity",
      "explanation": "No field called `activity` exists, and 'before spreadsheet checks hide regressions' says nothing about this detection.",
      "field": "value",
      "quote": "tracking `activity` on `snmp:apc:ups` feeds",
      "severity": "major",
      "suggested_fix": "State the benefit plainly, for example faster discovery that a UPS stopped reporting to its management card."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "detailedImplementation requires three consecutive failures and a trap path, but the SPL takes only the latest value per host and never reads `snmp:trap`.",
      "field": "cross_field",
      "quote": "three consecutive poll failures before paging",
      "severity": "major",
      "suggested_fix": "Either implement the three-poll and trap logic in the SPL, or remove it from detailedImplementation and dataSources."
    },
    {
      "confidence": 0.7,
      "dimension": "consistency",
      "explanation": "The SPL returns only `host` and `upsCommStatus`. `mgmt_ip`, last OK time and ticket data are not produced, and the evidence field relies on the same `mgmt_ip`.",
      "field": "visualization",
      "quote": "sortable table with host, mgmt_ip, last OK time, and correlated NetOps ticket",
      "severity": "minor",
      "suggested_fix": "Limit the panels to fields the SPL returns, or add the lookup or fields that supply the rest."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "Check the SC4SNMP documentation: devices are listed in its inventory configuration, and it is not clear a UI exists. Also confirm that SC4SNMP emits `snmp:apc:ups` and `snmp:trap`, and that it can run on a Heavy Forwarder.",
      "field": "detailedImplementation",
      "quote": "or the equivalent SC4SNMP inventory UI",
      "severity": "needs_verification",
      "suggested_fix": "Describe the real SC4SNMP inventory mechanism and its output sourcetypes."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "The same APC FAQ URL (FA156148) carries a different title in sibling UCs. Check that it covers upsCommStatus or card communication.",
      "field": "references",
      "quote": "APC FAQ — SNMP management card troubleshooting",
      "severity": "needs_verification",
      "suggested_fix": "Cite the PowerNet-MIB upsCommStatus definition."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "title",
      "issue": "The title says NMC SNMP communication loss, but the SPL tests `upsCommStatus`, the card's link to the UPS. If Splunk cannot poll the card, no events arrive and this search shows nothing. Detecting that needs an absence-of-data search.",
      "severity": "major"
    },
    {
      "field": "spl",
      "issue": "`stats latest(comm) by host` has no recency condition, so a host that stopped reporting days ago keeps its last good value and is never flagged. The `where upsCommStatus=2` value is also unverified against the MIB.",
      "severity": "major"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0004-UC-15.1.25",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 1,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "The title promises detection of NMC SNMP communication loss, but the SPL tests a UPS-to-card status value, and that value mapping looks inverted. The description and value text contain unfilled placeholders.",
  "tier": "triage",
  "uc_id": "UC-15.1.29",
  "verdict": "rewrite"
}
