{
  "confidence": 0.8,
  "content_sha256": "160f46575a0dd0b1c2da1b88c5cf13c7d1760187823d434ffd414aca8c30cdff",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.3.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "dataSources and implementation (Track ATS events, UPS input voltage) describe three feeds, but the SPL reads only sourcetype snmp:pdu, so UPS and ATS signals are never evaluated.",
      "field": "cross_field",
      "quote": "PDU input status, UPS input voltage, transfer switch events",
      "severity": "major",
      "suggested_fix": "Either narrow dataSources and implementation to PDU input status and voltage, or document the extra UPS and ATS sourcetypes and searches."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no grouping or count, and it also alerts on input_status!=normal, which the description omits. `the scheduled window` is a placeholder.",
      "field": "description",
      "quote": "grouped by `entity`. Outputs `count` each `the scheduled window`; alert when `input_voltage` < 180",
      "severity": "major",
      "suggested_fix": "Describe rows as PDU input samples where input_status is not normal or input_voltage is below 180, per feed."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "A Universal Forwarder does not poll SNMP, and 617 is not in the cached Splunkbase catalog. The guide uses SNMP polling on a Heavy Forwarder.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Name the real SNMP collector and verify the Splunkbase ID. input_status values such as normal also need to be mapped to the vendor enumeration."
    },
    {
      "confidence": 0.85,
      "dimension": "clarity",
      "explanation": "Step 4 is repeated four times and a second Step 1 to 5 sequence restarts after it, with a different collection method (modular input or HEC token).",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one coherent Step 1 to 5 sequence."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The references are generic Splunk configuration pages; none concerns PDU or UPS input monitoring or A/B power redundancy.",
      "field": "references",
      "quote": "Splunk inputs.conf reference",
      "severity": "major",
      "suggested_fix": "Cite the SNMP collector documentation and vendor PDU or UPS MIB documentation."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios refer to src and count, which are not in the SPL, and name no real redundancy cause.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `src` without crossing `input_voltage` < 180",
      "severity": "major",
      "suggested_fix": "Cite real causes: a planned feed switchover or maintenance transfer, a PDU or UPS firmware reboot, and a utility brownout dip below 180 V."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "A fixed `input_voltage < 180` assumes 208/230 V feeds and would alert constantly on 120 V circuits. Each PDU input is evaluated independently with no A/B pairing, so redundancy loss is inferred and overlaps UC-15.1.19.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0001-UC-15.1.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 2
  },
  "summary": "The business intent (loss of A/B feed redundancy) is clear in the implementation, but data sources and implementation promise UPS and ATS coverage that the SPL does not provide, and most supporting text is generic template filler.",
  "tier": "triage",
  "uc_id": "UC-15.1.3",
  "verdict": "rewrite"
}
