{
  "confidence": 0.8,
  "content_sha256": "728551358d30d99207f77313f0bfdedc79bdcb5018c4fd13abeab27479a68172",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.30.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no stats command, no `entity` field and no scheduled window. It evaluates every event and returns one row per event over the limit.",
      "field": "description",
      "quote": "grouped by `entity`. Outputs `max` each `the scheduled window`",
      "severity": "major",
      "suggested_fix": "Say that each row is one PDU reading where the difference between the highest and lowest phase load exceeds 20."
    },
    {
      "confidence": 0.7,
      "dimension": "consistency",
      "explanation": "The SPL computes `maxp-minp` on raw load readings and compares to 20, which is not a percentage of phase rating. PowerNet-MIB load values for rPDU are believed to be tenths of amps, so 20 would be 2 A. Check the unit.",
      "field": "implementation",
      "quote": "Tune imbalance >20% (of max phase rating) per facility engineering.",
      "severity": "major",
      "suggested_fix": "Either normalise to a percentage of the phase rating in the SPL, or state the unit and that 20 is an absolute difference."
    },
    {
      "confidence": 0.55,
      "dimension": "correctness",
      "explanation": "`rPDULoadStatusLoad` is a table object indexed per phase or bank, not three columns. How `p1` to `p3` and `pdu_name` are derived on a single event is not explained, and neither field is named in dataSources.",
      "field": "implementation",
      "quote": "map to `rPDULoadStatusLoad1` fields in `props.conf`",
      "severity": "needs_verification",
      "suggested_fix": "Document the walk output for a reference rPDU, how rows are pivoted into one event per PDU, and where `pdu_name` comes from."
    },
    {
      "confidence": 0.75,
      "dimension": "clarity",
      "explanation": "The first half is a list of unexplained fragments (for example 'Optional Modbus path if SNMP disabled') followed by generic Steps 1 to 5 that repeat the numbering. A reader cannot follow it.",
      "field": "detailedImplementation",
      "quote": "Step 1 — MIB walk on a reference rPDU.",
      "severity": "major",
      "suggested_fix": "Write one numbered procedure: walk the MIB, confirm per-phase field names, verify against the PDU display, and set the threshold. Drop the unsupported Modbus remark or give a source."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "The preceding text describes SNMP polling, and `app` lists SNMP Modular Input and SC4SNMP. A Universal Forwarder modular input is a different, unsupported path, and Splunkbase 617 is not in the cached catalogue.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Remove this sentence from `dataSources` and `app`."
    },
    {
      "confidence": 0.65,
      "dimension": "correctness",
      "evidence_ref": "AGENTS.md",
      "explanation": "The URL contains an apostrophe. The repository's own reference list uses `WhatsInThisManual`, so this link is likely broken.",
      "field": "references",
      "quote": "https://docs.splunk.com/Documentation/Splunk/latest/SearchReference/What'sInThisManual",
      "severity": "minor",
      "suggested_fix": "Use https://docs.splunk.com/Documentation/Splunk/latest/SearchReference/WhatsInThisManual."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "This points at the same APC FAQ page (FA156148) used under different titles in sibling UCs. Check that it documents the rPDU load tables.",
      "field": "references",
      "quote": "APC PowerNet-MIB — rPDU load tables",
      "severity": "needs_verification",
      "suggested_fix": "Cite the PowerNet-MIB rPDULoadStatus definition."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not reduce licence consumption, which is metered on indexed volume.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters speed up the search."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "The SPL needs `rPDULoadStatusLoad1/2/3` and `pdu_name` on one event, but the MIB reports load per phase row. Check that the extraction really produces these fields. Without a stats or dedup step it also returns every qualifying event instead of one row per PDU.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0004-UC-15.1.25",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 1,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "The imbalance logic is described as a percentage of rating, but the SPL subtracts raw per-phase readings. The detailed implementation is terse fragments followed by boilerplate.",
  "tier": "triage",
  "uc_id": "UC-15.1.30",
  "verdict": "rewrite"
}
