{
  "confidence": 0.8,
  "content_sha256": "a027fc116c02fc78cd872b1add4f4a046b339eb076077a5ebcd328e6447c5958",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.4.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL derives days_since_test from the latest event in the search window. With a 24-hour window a generator not tested for 30 days has no events, so it disappears and days_since_test > 30 never fires.",
      "field": "detailedImplementation",
      "quote": "Schedule the SPL with earliest=-24h@h and throttle per entity to avoid duplicate pages.",
      "severity": "major",
      "suggested_fix": "Specify a window longer than the test interval (for example 60 to 90 days) or a lookup of known generators, so missed tests appear."
    },
    {
      "confidence": 0.85,
      "dimension": "specificity",
      "explanation": "Validation is copied from PDU UCs; this UC reads generator test logs, not PDU SNMP.",
      "field": "detailedImplementation",
      "quote": "Compare with the PDU UI or SNMP poll for the same devices, readings, and time range.",
      "severity": "major",
      "suggested_fix": "Validate by comparing last_test and result with the generator maintenance log or controller test history."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL also alerts when the last test result is not pass, which is the main point of the title and implementation (Alert on failed tests), but the description lists only the age condition.",
      "field": "description",
      "quote": "alert when `days_since_test` > 30",
      "severity": "major",
      "suggested_fix": "State both conditions: last test result not pass, or no test in more than 30 days."
    },
    {
      "confidence": 0.65,
      "dimension": "specificity",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "Nothing says how generator:test events are produced (manual log input or BMS), or that they carry result and generator_id fields. A Universal Forwarder is not a modular input, and 617 is not in the cached Splunkbase catalog.",
      "field": "dataSources",
      "quote": "Generator controller logs, BMS events Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Document the event source, a sample event with result and generator_id, and the ingestion method. Verify the Splunkbase ID."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "Fuel level is not in the SPL or data sources of this UC; it belongs to the generator fuel UCs.",
      "field": "implementation",
      "quote": "Monitor fuel levels.",
      "severity": "minor",
      "suggested_fix": "Remove it or refer to UC-15.1.8 and UC-15.1.12."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "The references are generic Splunk pages with nothing on generator testing.",
      "field": "references",
      "quote": "Splunk savedsearches.conf reference",
      "severity": "major",
      "suggested_fix": "Add a generator test or maintenance standard the organisation follows, or vendor controller documentation."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios are template wording (count, synthetic probe) and cite no real generator cause.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `days_since_test` without crossing `days_since_test` > 30",
      "severity": "major",
      "suggested_fix": "Cite real causes: a test performed but not logged, results logged under a different generator_id, and a generator out of service for maintenance."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "Compares last_result to the literal pass; real controller or log values (PASS, passed, OK) may differ, so every generator could alert.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0001-UC-15.1.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 2
  },
  "summary": "A sensible stale-or-failed generator test check, but the scheduling guidance would stop it from ever firing on the 30-day condition, validation is copy-pasted from PDU UCs, and the data feed is undefined.",
  "tier": "triage",
  "uc_id": "UC-15.1.4",
  "verdict": "rewrite"
}
