{
  "confidence": 0.8,
  "content_sha256": "755d191700af9ae37518a5f2eb8691dfcd10263ad8aafb072550d90dcfc6f102",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.5.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL is a timechart of average kW with a derived pue and has no entity split and no threshold, so nothing pages. The implementation gives a target of PUE below 1.5.",
      "field": "description",
      "quote": "Rolls up `facility`, `it_load` by `entity` across `1h` and pages when configured threshold.",
      "severity": "major",
      "suggested_fix": "Describe it as an hourly PUE trend, or state the 1.5 target and add the alert condition to the SPL."
    },
    {
      "confidence": 0.85,
      "dimension": "specificity",
      "explanation": "These fields have nothing to do with PUE; the SPL uses total_facility_kw and it_load_kw. Step 3 also says to compare with the PDU UI or SNMP poll and repeats Step 4 four times.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "major",
      "suggested_fix": "Validate total_facility_kw and it_load_kw against the facility meter and the PDU or UPS totals, and tidy the repeated steps."
    },
    {
      "confidence": 0.65,
      "dimension": "specificity",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "It does not say how power:aggregate events and their total_facility_kw and it_load_kw fields are built from PDU, UPS and BMS data. A Universal Forwarder is not a modular input, and 617 is not in the cached Splunkbase catalog.",
      "field": "dataSources",
      "quote": "Total facility power, IT load power Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Explain the aggregation (scheduled search, summary index or BMS export) and name the real collector. Verify the Splunkbase ID."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "Field names differ from sibling UC-15.1.15 (facility_kw, it_load_kw) and the guide (facility_total_kw), so the same power:aggregate feed cannot serve both.",
      "field": "cross_field",
      "quote": "avg(total_facility_kw) as facility, avg(it_load_kw) as it_load",
      "severity": "minor",
      "suggested_fix": "Align on one field-name contract or document aliases."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "The references are generic Splunk pages; none covers PUE or The Green Grid or ASHRAE definitions.",
      "field": "references",
      "quote": "Splunk HTTP Event Collector",
      "severity": "major",
      "suggested_fix": "Cite a PUE definition source, such as The Green Grid or ISO/IEC 30134-2."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios are template filler and do not name PUE-specific causes.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `pue` without crossing configured threshold",
      "severity": "major",
      "suggested_fix": "Cite real causes: missing IT load samples making PUE spike or divide by zero, facility meter and IT meter sampled at different times, and seasonal cooling load."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "No threshold or where clause, although description and implementation talk about paging and a target PUE below 1.5. Averaged kW ratios approximate energy-based PUE, and a zero it_load yields a null.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0001-UC-15.1.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 2
  },
  "summary": "A PUE trend calculation described as an alerting detection with no threshold in the SPL, plus generic boilerplate about hosts, users and actions. The derivation of the aggregate feed is not explained.",
  "tier": "triage",
  "uc_id": "UC-15.1.5",
  "verdict": "rewrite"
}
