{
  "confidence": 0.75,
  "content_sha256": "b00153a2f0c14e8c4ad94293ee36199d08ab6f86b4cb78526595abc00df58c65",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.6.json",
  "findings": [
    {
      "confidence": 0.65,
      "dimension": "specificity",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "It does not say how pdu:events and bms:events arrive (syslog, SNMP trap, BMS export), what the messages look like, or where device, circuit and event_type come from. A Universal Forwarder is not a modular input, and 617 is not in the cached Splunkbase catalog.",
      "field": "dataSources",
      "quote": "PDU events, BMS alerts, UPS transfer events Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Document the transport, a sample breaker-trip message and the field extractions. Verify the Splunkbase ID."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "The SPL reads only pdu:events and bms:events; UPS transfer events are not searched.",
      "field": "cross_field",
      "quote": "PDU events, BMS alerts, UPS transfer events",
      "severity": "minor",
      "suggested_fix": "Remove UPS transfer events or add the sourcetype and search."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL is a keyword search with no grouping, count or threshold, and mentions only pdu:events although it also reads bms:events.",
      "field": "description",
      "quote": "grouped by `entity`. Outputs `count` each `the scheduled window`; alert when configured threshold.",
      "severity": "major",
      "suggested_fix": "Describe it as an event-level alert on PDU or BMS messages containing breaker, overcurrent or trip."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The generic boilerplate (host, user, action; compare with the PDU UI or SNMP poll) does not fit a keyword event search, and Step 4 is repeated four times.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "major",
      "suggested_fix": "Validate by triggering or replaying a known trip event, and check that device, circuit and message are extracted."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Generic Splunk references only; none covers PDU breaker events or trap formats.",
      "field": "references",
      "quote": "Splunk savedsearches.conf reference",
      "severity": "major",
      "suggested_fix": "Add the vendor PDU event or trap documentation."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios refer to count, src and span, which are absent from the SPL, and ignore the real false positives of a keyword search.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `src` without crossing configured threshold for UC-15.1.6.",
      "severity": "major",
      "suggested_fix": "Cite real causes: planned breaker opening for maintenance or lockout, breaker closed or reset messages that contain the keyword, and unrelated BMS trip messages such as a chiller trip."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "The free-text filter \"breaker\" OR \"overcurrent\" OR \"trip\" also matches breaker closed or reset events, pre-trip overcurrent warnings and unrelated BMS trips, with no event_type filter or exclusion.",
      "severity": "major"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0001-UC-15.1.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 4,
    "specificity": 2
  },
  "summary": "A keyword search for breaker events with no definition of where the events come from or what they look like. Description and false positives are templated, and the detection would also match recovery messages.",
  "tier": "triage",
  "uc_id": "UC-15.1.6",
  "verdict": "rewrite"
}
