{
  "confidence": 0.75,
  "content_sha256": "f98088b13aaff446ff4ae49c73f6c338ff5feebbb054b71307e7f4c6a21368f6",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.1.8.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL also alerts when engine status is neither standby nor running, and the title and implementation promise runtime or unexpected-runtime monitoring, but run_hrs is only displayed and never compared.",
      "field": "description",
      "quote": "alert when `fuel_pct` < 30",
      "severity": "major",
      "suggested_fix": "State both fuel and status conditions, and either drop the runtime claims or add a runtime condition."
    },
    {
      "confidence": 0.65,
      "dimension": "specificity",
      "evidence_ref": "docs/guides/datacenter-physical.md",
      "explanation": "The field names are asserted with no SNMP OID or Modbus register behind them and no add-on named, and the app field is just Custom. A Universal Forwarder is not a modular input, and 617 is not in the cached Splunkbase catalog.",
      "field": "dataSources",
      "quote": "Generator controller telemetry (fuel_level_pct, run_hours, engine_status) Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Document the controller protocol, the OID or register map, the collector used, and the engine_status values. Verify the Splunkbase ID."
    },
    {
      "confidence": 0.85,
      "dimension": "specificity",
      "explanation": "Validation is copied from PDU UCs and does not apply to generator controller telemetry; Step 4 is also repeated four times.",
      "field": "detailedImplementation",
      "quote": "Compare with the PDU UI or SNMP poll for the same devices, readings, and time range.",
      "severity": "major",
      "suggested_fix": "Validate fuel_pct, run_hrs and status against the generator controller panel or BMS display."
    },
    {
      "confidence": 0.6,
      "dimension": "overclaiming",
      "explanation": "The phrase is vague and unsupported, and the sentence mixes generic risk wording with an invented comparison.",
      "field": "value",
      "quote": "before spreadsheet checks hide regressions",
      "severity": "minor",
      "suggested_fix": "State the benefit plainly, for example earlier warning of low fuel or an engine fault before the generator is needed."
    },
    {
      "confidence": 0.5,
      "dimension": "consistency",
      "explanation": "This overlaps UC-15.1.12 (Generator Fuel Level Monitoring), UC-15.1.4 and UC-15.1.18 without saying how it differs.",
      "field": "cross_field",
      "quote": "Alert on low fuel (<30%), engine fault, or unexpected runtime.",
      "severity": "minor",
      "suggested_fix": "Clarify the scope boundary against the sibling generator UCs."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Generic Splunk references only; none covers generator controller telemetry.",
      "field": "references",
      "quote": "Splunk savedsearches.conf reference",
      "severity": "major",
      "suggested_fix": "Cite the controller vendor documentation and a generator readiness standard the organisation follows."
    },
    {
      "confidence": 0.8,
      "dimension": "specificity",
      "explanation": "The scenarios use count and src, which are not in the SPL, and omit real generator causes.",
      "field": "knownFalsePositives",
      "quote": "Scheduled automation elevates `src` without crossing `fuel_pct` < 30 for UC-15.1.8.",
      "severity": "major",
      "suggested_fix": "Cite real causes: scheduled exercise runs and the status values they report, a fuel delivery in progress, a day-tank versus main-tank reading, and sensor calibration drift."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`fuel_pct < 30 OR status!=\"standby\" AND status!=\"running\"` mixes OR and AND without parentheses. Any status value outside the two literals alerts, including cooldown or test, and run_hrs is never evaluated although the title says Runtime.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0001-UC-15.1.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "The detection checks fuel and engine status, but the description covers only fuel and the implementation promises runtime alerts the SPL does not perform. The data feed has no named collector, and validation is copied from PDU UCs.",
  "tier": "triage",
  "uc_id": "UC-15.1.8",
  "verdict": "rewrite"
}
