{
  "confidence": 0.8,
  "content_sha256": "af0048bc37d7b9b1a2d0e9a4745c6d3bf20e5086a57993c69b6732e77d7cf090",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.1.json",
  "findings": [
    {
      "confidence": 0.4,
      "dimension": "correctness",
      "explanation": "The repository guide's ASHRAE example also labels 18 to 27°C (about 64 to 80°F) as 'A1 OK', so the text agrees with the guide. ASHRAE TC 9.9 itself publishes that range as the recommended envelope and gives a wider allowable range for Class A1. Check which wording the catalogue should use.",
      "field": "implementation",
      "quote": "Alert on exceedance of ASHRAE A1 limits (64-80°F intake).",
      "severity": "needs_verification",
      "suggested_fix": "Say 'ASHRAE recommended range (18-27°C / 64-80°F) at the rack inlet' and name the TC 9.9 edition, or align with the guide's labelling."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "dataSources include exhaust and ambient sensors, but the SPL applies one 64-80°F band to every event, while the implementation says the band is for intake. Hot-aisle or exhaust readings will exceed 80°F normally and alert constantly.",
      "field": "cross_field",
      "quote": "Environmental sensors (intake, exhaust, ambient temperature)",
      "severity": "major",
      "suggested_fix": "Filter the SPL by sensor position (intake only) or give separate thresholds per position."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no stats, no `entity` field and no count. It returns one row per out-of-range event.",
      "field": "description",
      "quote": "grouped by `entity`. Outputs `count` each `the scheduled window`; alert when `temp_f` > 80, or `temp_f` < 64.",
      "severity": "major",
      "suggested_fix": "Describe one row per sensor reading outside 64-80°F, with zone, rack and sensor position."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate shared with every UC in the sub-category. The Universal Forwarder is not a Splunkbase app and has no sensor modular input. It names neither the SNMP source nor `sensor:temperature`, which is not in the guide's sourcetype list.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Name the SNMP add-on or collector and the fields `zone`, `rack`, `sensor_position`, `temp_f` that the SPL reads."
    },
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "Contradicts the earlier 'Poll via SNMP every minute'. The text also contains two overlapping procedures with the 'Step 4 — Operationalize' heading repeated four times, and a generic `earliest=-24h@h` schedule.",
      "field": "detailedImplementation",
      "quote": "Default poll interval 300–900 seconds unless the vendor API rate-limits lower.",
      "severity": "major",
      "suggested_fix": "Keep one numbered procedure with one polling interval and one search window."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not change Splunk licence usage, which is metered on indexed volume.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters make the search cheaper to run."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "The HEC, inputs.conf and savedsearches.conf links are generic. Nothing covers ASHRAE temperature limits or the SNMP sensor feed.",
      "field": "references",
      "quote": "Splunk inputs.conf reference",
      "severity": "major",
      "suggested_fix": "Add the ASHRAE TC 9.9 guidance and the sensor vendor or SNMP add-on documentation."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`index=environment` and `sourcetype=\"sensor:temperature\"` are not in the guide's index list (the guide uses `dc_environmental`) or sourcetype list. Confirm which feed this reads.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0005-UC-15.2.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "A simple per-sensor temperature search wrapped in template text. One 64-80°F band is applied to intake, exhaust and ambient sensors alike, and the ASHRAE wording is imprecise.",
  "tier": "triage",
  "uc_id": "UC-15.2.1",
  "verdict": "rewrite"
}
