{
  "confidence": 0.8,
  "content_sha256": "f543c6530872f4f986e722193b18de793eed1dc32276d89e58920eb231b0f2b2",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.10.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no window or duration test. It flags every reading outside 40 to 60% and counts them. `duration_bucket` is just a high or low label, not a duration, and the visualization's 'max excursion minutes' cannot be produced.",
      "field": "implementation",
      "quote": "Use sliding windows to alert only if out of 40–60% RH for >15 minutes.",
      "severity": "major",
      "suggested_fix": "Add the duration logic to the SPL or reword the text so it says each out-of-band reading counts. Rename `duration_bucket`."
    },
    {
      "confidence": 0.65,
      "dimension": "consistency",
      "explanation": "Requiring more than 15 minutes out of range is less strict than alerting on each reading, so the explanation contradicts the implementation.",
      "field": "detailedImplementation",
      "quote": "Stricter alerting for short excursions supports tape media and corrosion-sensitive gear beyond static high/low limits.",
      "severity": "minor",
      "suggested_fix": "Describe the intended behaviour once, consistently."
    },
    {
      "confidence": 0.85,
      "dimension": "clarity",
      "explanation": "The above-60 condition is listed twice, and the SPL has only two conditions.",
      "field": "description",
      "quote": "alerting when `humidity_pct` > 60, `humidity_pct` < 40, or `humidity_pct` > 60",
      "severity": "minor",
      "suggested_fix": "List the two conditions once."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "No dew point appears in the SPL or data sources. Condensation is covered by UC-15.2.16.",
      "field": "implementation",
      "quote": "Pair with dew point for condensation risk.",
      "severity": "minor",
      "suggested_fix": "Remove or point to UC-15.2.16."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate. The Universal Forwarder is not a Splunkbase app, and the SNMP source and `humidity_pct`, `zone` fields are not described.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Name the SNMP collector, sourcetype and fields."
    },
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "The heading is repeated four times and a generic second procedure with a different cadence is appended.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one procedure."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not change Splunk licence usage.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters make the search faster."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Generic Splunk pages. No ASHRAE humidity guidance is cited even though the title says ASHRAE.",
      "field": "references",
      "quote": "Splunk HTTP Event Collector",
      "severity": "major",
      "suggested_fix": "Cite the ASHRAE TC 9.9 humidity limits used."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "title",
      "issue": "The '(ASHRAE)' label implies the 40-60% RH band is an ASHRAE limit. Current ASHRAE thermal guidelines express humidity mainly through dew point with an RH cap. Check which edition and envelope the band comes from.",
      "severity": "needs_verification"
    },
    {
      "field": "spl",
      "issue": "The threshold logic is identical to UC-15.2.2 (`humidity_pct > 60 OR < 40`). The only claimed difference, the 15-minute duration test, is not in the SPL, so the two UCs overlap.",
      "severity": "major"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0006-UC-15.2.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 2,
    "specificity": 2
  },
  "summary": "The implementation promises a 15-minute sliding window that the SPL does not implement, and the ASHRAE label is not backed by any cited limits. The SPL duplicates the simpler humidity UC.",
  "tier": "triage",
  "uc_id": "UC-15.2.10",
  "verdict": "rewrite"
}
