{
  "confidence": 0.8,
  "content_sha256": "89437d98f9783d1cf0811a60192cde26f5ed77c8fffa736d5dbe9f2a559a01f2",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.11.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL compares against `design_kw_per_ton` as an event field, but dataSources lists only tons, kw and cop and implementation gives no lookup or field that supplies the design value. `cop` is listed but unused.",
      "field": "cross_field",
      "quote": "Baseline design kW/ton from commissioning.",
      "severity": "major",
      "suggested_fix": "Add a per-chiller design kW/ton lookup to the SPL and data sources, and say how COP relates to kW/ton or drop it."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "The SPL has no duration test. It filters raw events above design plus 15% and then charts only those, so 'sustained' cannot be judged.",
      "field": "implementation",
      "quote": "Alert on sustained degradation.",
      "severity": "major",
      "suggested_fix": "State the 115% of design rule and how long it must persist, and add that test to the SPL."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "Placeholder text. The real condition is kW/ton more than 15% above design, which is not mentioned.",
      "field": "description",
      "quote": "Alert logic enforces configured threshold.",
      "severity": "major",
      "suggested_fix": "State the 15% over design condition."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate. The Universal Forwarder is not a Splunkbase app and the BMS chiller interface (BACnet, Modbus, vendor API) is not named. The guide lists a `bacnet:metrics` sourcetype but this UC does not use it.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Name the BMS integration and sourcetype."
    },
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "The heading is repeated four times and two overlapping procedures are concatenated.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one procedure."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not change Splunk licence usage.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters make the search faster."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "Generic Splunk pages with nothing about chiller plant efficiency.",
      "field": "references",
      "quote": "Splunk savedsearches.conf reference",
      "severity": "major",
      "suggested_fix": "Cite a chiller efficiency reference such as the commissioning baseline or an ASHRAE or vendor source."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`where kw_per_ton > design_kw_per_ton * 1.15` runs before `timechart`, so the chart averages only breaching samples and cannot show trend or sustained degradation. If `design_kw_per_ton` is not an event field the comparison is null and never fires.",
      "severity": "major"
    },
    {
      "field": "spl",
      "issue": "`kw/tons` is undefined when tons is zero (chiller off), and kW/ton is not load-independent, so part-load operation can exceed design plus 15% without fault. The title says plant efficiency while the SPL is per chiller.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0006-UC-15.2.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "The efficiency ratio is sensible, but the design baseline is expected on every event with no source, the 'sustained degradation' claim is not implemented, and the description hides the 115% rule behind a placeholder.",
  "tier": "triage",
  "uc_id": "UC-15.2.11",
  "verdict": "rewrite"
}
