{
  "confidence": 0.8,
  "content_sha256": "6eb61f9659dc2643b59594e25729c77b47e8239ed458bf17ec62bc53bbc28a38",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.12.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL compares against `min_supply_kpa`, `min_delta_p` and `min_flow` as event fields. dataSources lists only supply_kpa, return_kpa and flow_lpm, and implementation does not say where the minimums are stored.",
      "field": "cross_field",
      "quote": "Define min pressure and flow per vendor.",
      "severity": "major",
      "suggested_fix": "Describe a lookup of per-loop minimums, add it to the SPL, and list it in the data sources."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL does no counting or grouping. It returns each event where supply pressure, delta-P or flow is below its minimum.",
      "field": "description",
      "quote": "Summarises `count` grouped by `entity` across `the scheduled window` before applying configured threshold.",
      "severity": "major",
      "suggested_fix": "Describe the three below-minimum conditions and that each row is one reading."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "The SPL's delta-P is supply minus return for the loop, not a pressure drop across strainers, and no strainer sensor appears in the data sources.",
      "field": "detailedImplementation",
      "quote": "shows first as pressure loss or delta-P across strainers",
      "severity": "minor",
      "suggested_fix": "Describe delta-P as supply minus return pressure and drop the strainer reference."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate. The CDU interface (Modbus, Redfish, SNMP or vendor API) is not named and the Universal Forwarder is not a Splunkbase app.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Name the CDU management interface and how it is polled."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "`user` and `action` are not cooling-loop fields. The SPL uses `rack_id`, `supply_kpa`, `return_kpa` and `flow_lpm`.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "minor",
      "suggested_fix": "List the loop fields."
    },
    {
      "confidence": 0.75,
      "dimension": "clarity",
      "explanation": "The heading is repeated four times and a 300-900 second default poll is advised for a critical loop-pressure fault.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one procedure with a fault-appropriate cadence."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not change Splunk licence usage.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters make the search faster."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "Generic Splunk pages. No CDU or liquid cooling vendor documentation is cited.",
      "field": "references",
      "quote": "Splunk HTTP Event Collector",
      "severity": "major",
      "suggested_fix": "Cite the CDU vendor's monitoring and alarm documentation."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`supply_kpa < min_supply_kpa OR delta_p < min_delta_p OR flow_lpm < min_flow` compares against fields that must exist on each event. If they do not, the comparisons are null and the alert never fires. The sourcetype `liquid_cool:loop` is also not in the guide's sourcetype list.",
      "severity": "major"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0006-UC-15.2.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "A critical liquid-cooling UC whose minimum thresholds are fields the data sources never mention, with boilerplate collection text and unrelated validation fields.",
  "tier": "triage",
  "uc_id": "UC-15.2.12",
  "verdict": "rewrite"
}
