{
  "confidence": 0.8,
  "content_sha256": "058df0285a7511e3ef19cbda63c57bc2f446e3e1097cfbbbde751f33f90ef348",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.3.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL does no aggregation and has three concrete conditions: status not running, supply temperature more than 5 above setpoint, and compressor status not normal.",
      "field": "description",
      "quote": "by aggregating `count` grouped by `entity` over `the scheduled window` and alerting when configured threshold",
      "severity": "major",
      "suggested_fix": "Describe those three conditions and that each row is one unit reading."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate. It does not name `bms:crac` or the fields the SPL reads (`unit_status`, `setpoint_f`, `supply_temp_f`, `compressor_status`), and the Universal Forwarder is not a Splunkbase app.",
      "field": "dataSources",
      "quote": "CRAC/CRAH unit SNMP metrics, BMS alarms Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "List the real feed, sourcetype and fields."
    },
    {
      "confidence": 0.7,
      "dimension": "consistency",
      "explanation": "The SPL reads no runtime-hours field and dataSources lists none.",
      "field": "implementation",
      "quote": "Track runtime hours for maintenance scheduling.",
      "severity": "minor",
      "suggested_fix": "Remove it or add the field to the data sources and SPL."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "`user` and `action` are authentication-style fields and do not exist in this cooling feed. The SPL uses `unit_name` and `unit_status`.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "minor",
      "suggested_fix": "List the cooling fields to spot-check."
    },
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "The heading is repeated four times, and a generic second procedure with a 300-900 second poll interval and a -24h@h schedule is appended to the first.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one Step 1 to Step 5 procedure with one cadence."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not change Splunk licence usage, which is metered on indexed volume.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters make the search faster."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Generic Splunk configuration pages, with no CRAC, CRAH or BMS vendor material.",
      "field": "references",
      "quote": "Splunk savedsearches.conf reference",
      "severity": "major",
      "suggested_fix": "Add the Liebert, Vertiv or BMS vendor SNMP documentation for the alarm fields."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "The guide's CRAC field dictionary uses `compressor_state` (on/off/standby), `unit_state` (online/standby) and `supply_temp_c`. This SPL tests `compressor_status!=\"normal\"` and `unit_status!=\"running\"` on `bms:crac`, so values may never equal 'normal' or 'running' and every unit, including healthy standby units, would alert. Verify field names and value sets.",
      "severity": "needs_verification"
    },
    {
      "field": "spl",
      "issue": "The title covers CRAH (chilled-water) units, which have no compressor, but the condition is built on compressor status.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0005-UC-15.2.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "Generic CRAC/CRAH health text. The SPL tests status and compressor fields whose values do not match the guide's CRAC field dictionary, and the troubleshooting boilerplate names unrelated fields.",
  "tier": "triage",
  "uc_id": "UC-15.2.3",
  "verdict": "rewrite"
}
