{
  "confidence": 0.8,
  "content_sha256": "878dac4c3213d7f12b7095ca85589795b349e5cb9a391811e810c99d37751d73",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.5.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no aggregation or threshold. It returns every event where `leak_detected=\"true\"`.",
      "field": "description",
      "quote": "grouped by `entity`. Outputs `count` each `the scheduled window`; alert when configured threshold.",
      "severity": "major",
      "suggested_fix": "Describe one row per leak sensor event reporting a leak, with zone and sensor id."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "The same text says 'Seconds matter in detection' and the implementation says alert immediately on any detection. A 5-15 minute poll plus a -24h@h scheduled search contradicts that.",
      "field": "detailedImplementation",
      "quote": "Default poll interval 300–900 seconds unless the vendor API rate-limits lower.",
      "severity": "major",
      "suggested_fix": "Specify a short poll or trap-based path and a frequent scheduled search or real-time alert for leak events."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate. It names no protocol (SNMP, BMS, Modbus), vendor or the `leak_detected`, `zone` and `sensor_id` fields. The Universal Forwarder is not a Splunkbase app.",
      "field": "dataSources",
      "quote": "Water leak detection system (rope sensors, spot detectors) Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Name the leak controller or SNMP source, the sourcetype and the fields."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "`user` and `action` do not exist in this feed. The SPL uses `zone`, `sensor_id` and `location_description`.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "minor",
      "suggested_fix": "List the leak fields to spot-check."
    },
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "The heading is repeated four times and two overlapping procedures are concatenated.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one procedure."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not change Splunk licence usage.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters make the search faster."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "Generic Splunk pages with nothing on leak detection hardware or sensor integration.",
      "field": "references",
      "quote": "Splunk inputs.conf reference",
      "severity": "major",
      "suggested_fix": "Add the leak controller vendor documentation."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "The guide's leak search uses `sourcetype=\"snmp:envmon\" sensor_type=\"leak\"` with `leak_state=\"WET\" OR leak_state=1` in index `dc_environmental`. This SPL uses `leak_detection`, `leak_detected=\"true\"` and `index=environment`. Verify the field name and value, because a wrong value silently returns nothing.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0005-UC-15.2.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "A critical leak UC whose text asks for immediate alerting but whose boilerplate sets a 5-15 minute poll and a 24-hour search window. Its field names differ from the guide's leak sensor example.",
  "tier": "triage",
  "uc_id": "UC-15.2.5",
  "verdict": "rewrite"
}
