{
  "confidence": 0.8,
  "content_sha256": "7d9748d10c69a1c4dd77b793410b212c6e06fadf5847d8fcd74ef33c20e3b5bb",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.6.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL ends with `eval utilization_pct` and has no `where` clause, so there is no 80% alert.",
      "field": "implementation",
      "quote": "Alert when approaching 80% capacity.",
      "severity": "major",
      "suggested_fix": "Say the search charts utilization, or ask for a `where utilization_pct > 80` condition to be added."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "The SPL uses `cooling_output_kw` against `cooling_capacity_kw` from the cooling feed and no IT power. The BTU conversion is not needed when both values are in kW. Utilization of cooling output is not the same as IT heat load.",
      "field": "implementation",
      "quote": "Calculate cooling load from IT power consumption (1 watt IT ≈ 3.41 BTU/h heat).",
      "severity": "major",
      "suggested_fix": "Either describe the actual input (cooling unit output versus rated capacity) or add an IT-load source to the SPL."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "There is no threshold and no `entity` grain. The SPL averages across all units per day.",
      "field": "description",
      "quote": "Threshold bundle: configured threshold; aggregation grain: `entity`; metrics: `output`, `capacity`.",
      "severity": "major",
      "suggested_fix": "State that the search is a site-wide daily average utilization trend."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate. It does not name `bms:cooling_capacity` or the two kW fields, and says nothing about where the IT heat load calculation comes from. The Universal Forwarder is not a Splunkbase app.",
      "field": "dataSources",
      "quote": "CRAC/CRAH cooling output, IT heat load calculations Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Name the BMS feed, sourcetype and fields, and the IT load source if used."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "`user` and `action` are not cooling fields. The SPL uses `cooling_output_kw` and `cooling_capacity_kw`.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`host, user, action`).",
      "severity": "minor",
      "suggested_fix": "List the capacity fields."
    },
    {
      "confidence": 0.75,
      "dimension": "clarity",
      "explanation": "Repeated heading and two overlapping procedures, including a hourly 7-day timechart and a -24h@h schedule for a daily-grain search.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one procedure that suits a daily capacity trend."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not change Splunk licence usage.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters make the search faster."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "The HEC, inputs.conf and savedsearches.conf pages say nothing about cooling capacity planning.",
      "field": "references",
      "quote": "Splunk HTTP Event Collector",
      "severity": "major",
      "suggested_fix": "Cite the ASHRAE or vendor guidance used to define capacity."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`span=1d` averages hide intraday peaks that matter for capacity headroom, and no N+1 or redundancy margin is applied. UC-15.2.14 'Cooling Capacity vs IT Load' overlaps with this UC.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0005-UC-15.2.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "The text promises an 80% capacity alert and an IT-load calculation, but the SPL only trends daily cooling output against capacity with no threshold and no IT power input.",
  "tier": "triage",
  "uc_id": "UC-15.2.6",
  "verdict": "rewrite"
}
