{
  "confidence": 0.75,
  "content_sha256": "d4d7f67c3e74c91644b52a7c2b05d80da6df4f9cc1528a0a9e87f3259b7ea386",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.7.json",
  "findings": [
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "APC MIB objects normally live in PowerNet-MIB, and no module called AirIR-MIB is known. The InRow objects are believed to have longer names with Metric and US variants, such as `airIRRCUnitStatus...Temperature`. Look them up in the APC MIB.",
      "field": "dataSources",
      "quote": "APC AirIR-MIB (airIRSupplyAirTemperature, airIRReturnAirTemperature)",
      "severity": "needs_verification",
      "suggested_fix": "Give the exact module and OID names, and say whether values are in tenths of a degree and in °C or °F."
    },
    {
      "confidence": 0.85,
      "dimension": "correctness",
      "explanation": "Copied from a PDU UC. This UC reads cooling unit temperatures.",
      "field": "detailedImplementation",
      "quote": "Compare with the PDU UI or SNMP poll for the same devices, readings, and time range.",
      "severity": "major",
      "suggested_fix": "Compare with the InRow unit display or web UI supply and return temperatures."
    },
    {
      "confidence": 0.75,
      "dimension": "consistency",
      "explanation": "The implementation treats delta-T above 25°F as a possible airflow restriction and alerts on it, while this sentence calls high delta-T good.",
      "field": "detailedImplementation",
      "quote": "high delta-T indicates effective heat removal",
      "severity": "major",
      "suggested_fix": "Align the narrative: low delta-T suggests bypass air, and very high delta-T suggests low airflow, with the thresholds stated once."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "No source is given for the 'typical' range, and the alert upper bound of 25°F lies outside it. Check against vendor or ASHRAE guidance for the unit class.",
      "field": "implementation",
      "quote": "Typical effective range 10–20°F.",
      "severity": "needs_verification",
      "suggested_fix": "Cite the source or label the numbers as site-tunable defaults."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL does not group by `entity` or compute a count. It returns one row per reading.",
      "field": "description",
      "quote": "Outputs `count` each `the scheduled window`; alert when `delta_t` < 5, or `delta_t` > 25.",
      "severity": "major",
      "suggested_fix": "Describe one row per unit reading with delta-T below 5 or above 25."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate that contradicts the SNMP polling described in implementation. The Universal Forwarder is not a Splunkbase app.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Remove it and name the SNMP collector and `snmp:apc:inrow` sourcetype."
    },
    {
      "confidence": 0.85,
      "dimension": "clarity",
      "explanation": "The heading is repeated four times.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "minor",
      "suggested_fix": "Keep one Step 4."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "Generic pages. No APC InRow MIB or airflow guidance is cited.",
      "field": "references",
      "quote": "Splunk savedsearches.conf reference",
      "severity": "major",
      "suggested_fix": "Cite the APC InRow MIB documentation."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "No filter for unit running state: an idle or standby InRow unit has return and supply close together, so delta_t < 5 fires for it. The implementation says to correlate with unit runtime and fan status, but the SPL does not.",
      "severity": "major"
    },
    {
      "field": "spl",
      "issue": "The SPL labels the values `supply_f` and `return_f` and subtracts raw values. If the MIB reports tenths of a degree or °C, thresholds of 5 and 25 are wrong. Confirm units.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0005-UC-15.2.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 3,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 3
  },
  "summary": "A specific delta-T UC, but the MIB name and object names are doubtful, the validation step is copied from a PDU UC, and the text contradicts itself on what a high delta-T means.",
  "tier": "triage",
  "uc_id": "UC-15.2.7",
  "verdict": "rewrite"
}
