{
  "confidence": 0.75,
  "content_sha256": "78be48234fb52e0ac32eb666eb8e7756e6f5fb55887bb5bff92d38415604605e",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.2.9.json",
  "findings": [
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "The band (below 8 or above 22 in the SPL) and its unit are never stated. The SPL uses `temp_c`, so the numbers are degrees Celsius, but the text does not say so. 'Pair sensors per row' is also not what the SPL does; it averages all sensors per row and position.",
      "field": "implementation",
      "quote": "Baseline expected ΔT for your containment design. Alert outside band.",
      "severity": "major",
      "suggested_fix": "State the 8 and 22 thresholds with the unit, say that readings are averaged per row over 5-minute buckets, and say how to tune the band per containment design."
    },
    {
      "confidence": 0.6,
      "dimension": "correctness",
      "explanation": "For a given heat load, less airflow produces a higher temperature rise, so a low delta-T points to excess or bypass airflow, not insufficient airflow. Check the airflow physics and any ASHRAE or vendor guidance before keeping this sentence.",
      "field": "detailedImplementation",
      "quote": "Low ΔT across containment indicates bypass airflow or insufficient airflow; high ΔT may signal restricted return.",
      "severity": "needs_verification",
      "suggested_fix": "Say low delta-T indicates bypass or recirculation or over-supplied airflow, and high delta-T indicates restricted airflow or high load, and cite a source."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Boilerplate that fits any UC. The Universal Forwarder is not a Splunkbase app and has no sensor modular input. The data sources do not name the `temp_c`, `position` and `row_id` fields the SPL needs.",
      "field": "dataSources",
      "quote": "Collected via Universal Forwarder (Splunkbase 617) modular input or scripted poll into the index named in the SPL.",
      "severity": "major",
      "suggested_fix": "Name the SNMP or BMS source and list the three fields."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "`delta_t` is computed in the SPL and is not a field on the raw events, so it cannot be spot-checked there.",
      "field": "detailedImplementation",
      "quote": "Spot-check two known entities for field presence (`_time, delta_t, row_id`).",
      "severity": "minor",
      "suggested_fix": "Check `temp_c`, `position` and `row_id` on raw events."
    },
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "The heading is repeated four times and two overlapping procedures are concatenated, with a 300-900 second poll default that does not suit 5-minute buckets.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "major",
      "suggested_fix": "Merge into one procedure with a single cadence."
    },
    {
      "confidence": 0.7,
      "dimension": "correctness",
      "evidence_url": "https://docs.splunk.com/Documentation/Splunk/latest/Admin/HowSplunklicensingworks",
      "explanation": "Search-time filters do not change Splunk licence usage, which is metered on indexed volume.",
      "field": "detailedImplementation",
      "quote": "filters in the first pipeline reduce license cost",
      "severity": "minor",
      "suggested_fix": "Say early filters make the search faster."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "Generic Splunk configuration pages with nothing on aisle containment or temperature delta.",
      "field": "references",
      "quote": "Splunk inputs.conf reference",
      "severity": "major",
      "suggested_fix": "Cite the ASHRAE or containment guidance behind the delta-T band."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "The guide's thermal example uses `index=dc_environmental`, `sensor_position` and the value `cold_aisle_inlet` with `temp_c`. This SPL uses `index=environment`, `position` and `cold_aisle`. Sibling UC-15.2.1 and UC-15.2.4 use `temp_f` on the same `sensor:temperature` sourcetype. Verify the real field names and units.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0006-UC-15.2.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "The SPL is a reasonable hot-minus-cold delta, but the text gives no thresholds or units, explains low delta-T with the wrong airflow cause, and wraps everything in generic data-collection boilerplate.",
  "tier": "triage",
  "uc_id": "UC-15.2.9",
  "verdict": "rewrite"
}
