{
  "confidence": 0.75,
  "content_sha256": "2bddfef4226fc7fb61e4082f6c86c173dadf584626a3cca8f16dfc879616f720",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.3.12.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "Polling every 15-30 minutes cannot alert immediately, and detailedImplementation later says 'Default poll interval 300–900 seconds', contradicting this.",
      "field": "implementation",
      "quote": "Poll every 15–30 minutes. Alert immediately on disarmed state",
      "severity": "major",
      "suggested_fix": "Use one interval, or ingest panel events via traps/syslog and state the achievable latency."
    },
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL has no count or entity and alerts on three conditions: system_armed != armed, agent_level_pct < 95 or alarm_active = true.",
      "field": "description",
      "quote": "Combines `count` by `entity` and compares against `agent_level_pct` < 95.",
      "severity": "major",
      "suggested_fix": "List all three conditions."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL also tables zone and last_inspection_date, which are not declared; implementation says to track inspection dates without saying how they are ingested.",
      "field": "dataSources",
      "quote": "Fire suppression panel telemetry (system_armed, agent_level_pct, alarm_active)",
      "severity": "minor",
      "suggested_fix": "Add them to the declared fields."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "The 95% threshold has no cited basis; agent loss limits for clean-agent systems are system-specific (cylinder weight or pressure) and the AHJ or vendor value should be checked.",
      "field": "implementation",
      "quote": "low agent (<95%)",
      "severity": "needs_verification",
      "suggested_fix": "Cite the vendor or standard value for the installed agent and make the threshold configurable."
    },
    {
      "confidence": 0.5,
      "dimension": "overclaiming",
      "explanation": "Splunk telemetry does not replace the required inspection and maintenance records for fire suppression systems.",
      "field": "implementation",
      "quote": "Report on system readiness for compliance.",
      "severity": "minor",
      "suggested_fix": "Say the data supports, but does not replace, formal inspection records."
    },
    {
      "confidence": 0.5,
      "dimension": "consistency",
      "explanation": "The prose describes polling the panel via BMS, SNMP or vendor API, not trap reception.",
      "field": "equipmentModels",
      "quote": "snmp_trap",
      "severity": "minor",
      "suggested_fix": "Align equipment model with the actual collection method."
    },
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "Step 4 is repeated four times and the steps appear twice with generic boilerplate.",
      "field": "detailedImplementation",
      "quote": "Step 4 — Operationalize\nStep 4 — Operationalize",
      "severity": "minor",
      "suggested_fix": "Collapse."
    },
    {
      "confidence": 0.6,
      "dimension": "specificity",
      "explanation": "No real cause (agent discharge tests, deliberate disarm during maintenance, panel trouble mode) is named.",
      "field": "knownFalsePositives",
      "quote": "shifts `count` over `span=1h` while `host` remains in-scope",
      "severity": "minor",
      "suggested_fix": "Name them."
    }
  ],
  "firewalled_field_flags": [],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0009-UC-15.3.11",
  "schema_version": "1.0",
  "scores": {
    "clarity": 3,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 3,
    "specificity": 2
  },
  "summary": "The three alert conditions are sensible but the prose contradicts itself on polling versus 'immediately', mentions fields missing from the data source, and uses an unsourced 95% agent threshold.",
  "tier": "triage",
  "uc_id": "UC-15.3.12",
  "verdict": "rewrite"
}
