{
  "confidence": 0.65,
  "content_sha256": "b5b81a56fa5306cad50a4606b427b134e265b28b724b1b8a8c95bafa1568050a",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.4.13.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL averages phase currents and an absolute imbalance in amps but defines no imbalance threshold or percentage, and the description's 'alert when -24h' is a time range (implementation/description vs spl).",
      "field": "cross_field",
      "quote": "(1) Three-phase PDUs only. (2) Export top imbalanced PDUs quarterly.",
      "severity": "major",
      "suggested_fix": "Define imbalance (for example max-min over average as a percentage), give an alert threshold, and say the output is a report if no alert exists."
    },
    {
      "confidence": 0.7,
      "dimension": "consistency",
      "explanation": "UC-15.4.5 reads the same PDU phase/bank load from `rPDULoadStatusLoad`, but this UC uses `rPDUPhaseStatusLoad`, `...Load2` and `...Load3`; the two UCs describe the same data with different objects (spl vs sibling UC-15.4.5).",
      "field": "cross_field",
      "quote": "rPDUPhaseStatusLoad",
      "severity": "major",
      "suggested_fix": "Check PowerNet-MIB and use one documented object (indexed per phase) in both UCs."
    },
    {
      "confidence": 0.7,
      "dimension": "overclaiming",
      "explanation": "`verified` with no SME sign-off evidence.",
      "field": "status",
      "quote": "verified",
      "severity": "major",
      "suggested_fix": "Downgrade status."
    },
    {
      "confidence": 0.5,
      "dimension": "consistency",
      "explanation": "The search is an analysis report with no alerting rows.",
      "field": "detailedImplementation",
      "quote": "throttle per entity to avoid duplicate pages",
      "severity": "minor",
      "suggested_fix": "Describe reporting use or add the alert condition."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "title",
      "issue": "'Branch Circuit' does not match the SPL, which compares phases L1-L3, not branch circuits or outlets.",
      "severity": "major"
    },
    {
      "field": "spl",
      "issue": "`rPDUPhaseStatusLoad2` and `...Load3` look invented; per-phase loads are rows of one table, so l1, l2 and l3 will not be in the same event unless the collector flattens them, leaving `imbalance` null.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0015-UC-15.4.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 2,
    "overclaiming": 2,
    "specificity": 2
  },
  "summary": "Title says branch circuits but the SPL measures three phases, has no imbalance threshold, and uses OID names that disagree with sibling UC-15.4.5 and look invented.",
  "tier": "triage",
  "uc_id": "UC-15.4.13",
  "verdict": "rewrite"
}
