{
  "confidence": 0.75,
  "content_sha256": "30575b7ca5235c040c6d2a6e3c045ce2ef5f07da99ad31a8ea6d69f40b3ea26f",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.4.2.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "implementation says nominal voltage is normalised per region, but the SPL defaults `nom` to 230 via `coalesce(nominal_input_voltage, \"230\")` with no lookup; on 120/208/240 V sites every reading would deviate more than 8% (implementation vs spl).",
      "field": "cross_field",
      "quote": "(1) Normalize nominal voltage per region.",
      "severity": "major",
      "suggested_fix": "Document the nominal-voltage source (lookup by ups_name/site) and that 230 is only a fallback, or remove the claim."
    },
    {
      "confidence": 0.75,
      "dimension": "clarity",
      "explanation": "A list of title words stands in for explanation; the description also says the search alerts while the SPL ends in a timechart of rows that already breached.",
      "field": "description",
      "quote": "Keywords: APC, UPS, SNMP, Input, Voltage.",
      "severity": "major",
      "suggested_fix": "State that the search flags UPS input voltage more than 8% from nominal, averaged per 5 minutes per UPS, and whether alerting is on the raw rows or the chart."
    },
    {
      "confidence": 0.75,
      "dimension": "specificity",
      "explanation": "Two fragments only; no OIDs, poll interval, or explanation of how to correlate with UC-15.4.8, and the 8% threshold is not mentioned.",
      "field": "implementation",
      "quote": "(2) Correlate with ATS transfers.",
      "severity": "major",
      "suggested_fix": "Name the input-voltage objects polled, the 8% default and how to tune it, and the join key used to correlate with ATS transfer events."
    },
    {
      "confidence": 0.7,
      "dimension": "overclaiming",
      "explanation": "Marked `verified` by `catalog-team` with no SME sign-off evidence; the OIDs and sourcetype are not confirmed.",
      "field": "status",
      "quote": "verified",
      "severity": "major",
      "suggested_fix": "Use a non-verified status until an SME checks the data."
    },
    {
      "confidence": 0.5,
      "dimension": "specificity",
      "explanation": "Generic text; the SPL produces a timechart with no alert condition so throttling guidance is not tied to a real result row.",
      "field": "detailedImplementation",
      "quote": "throttle per entity to avoid duplicate pages",
      "severity": "minor",
      "suggested_fix": "Describe the actual alert condition (for example, any 5-minute bucket with avg deviation over 8%) and throttle on ups_name."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "title",
      "issue": "Title says brownout detection, but `abs(vin-nom)` also flags over-voltage; sag-only logic would use a signed deviation.",
      "severity": "minor"
    },
    {
      "field": "spl",
      "issue": "`nominal_input_voltage` is probably not a field in the data, so the 230 V fallback always applies; `timechart avg(vin)` plots only already-breaching events, hiding normal baseline.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0013-UC-15.4.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 2,
    "specificity": 2
  },
  "summary": "Implementation promises per-region nominal voltage but the SPL hardcodes 230 V, and the description pads with a keyword list. Detection catches over-voltage as well as brownouts.",
  "tier": "triage",
  "uc_id": "UC-15.4.2",
  "verdict": "rewrite"
}
