{
  "confidence": 0.65,
  "content_sha256": "23abca133453c09533671e3354a87f3ee19b69567c0c149530fa37fd4d86e2b4",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.4.5.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL hardcodes `headroom=32-bank_a` and `bank_b>28`, so no per-feed rating is applied (implementation vs spl).",
      "field": "cross_field",
      "quote": "(1) Map breaker rating per feed. (2) Use actual nameplate not nominal.",
      "severity": "major",
      "suggested_fix": "Document the 32 A / 28 A defaults and how to replace them with a breaker-rating lookup keyed on pdu_name and bank."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL has no `entity` field, no grouping and no count; it tabulates raw rows.",
      "field": "description",
      "quote": "grouped by `entity`. Outputs `count` each `the scheduled window`",
      "severity": "major",
      "suggested_fix": "Describe the output as one row per poll with pdu_name, bank_a, bank_b and headroom."
    },
    {
      "confidence": 0.7,
      "dimension": "overclaiming",
      "explanation": "`verified` with no SME sign-off evidence; OID names are unconfirmed.",
      "field": "status",
      "quote": "verified",
      "severity": "major",
      "suggested_fix": "Downgrade status until confirmed."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "SPL uses earliest=-1h.",
      "field": "detailedImplementation",
      "quote": "earliest=-24h@h",
      "severity": "minor",
      "suggested_fix": "Align schedule and search window."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`rPDULoadStatusLoad2` is not a known PowerNet-MIB object; per-bank/phase loads are normally rows of one table (rPDULoadStatusLoad indexed per phase/bank), not separate columns. Verify OIDs and how the collector flattens rows into one event, or bank_b will always be null.",
      "severity": "needs_verification"
    },
    {
      "field": "spl",
      "issue": "Headroom is computed only for bank_a while bank_b uses a separate hardcoded 28; the two checks are asymmetric. Phase fallbacks (`phase_load_a`) mix phase and bank terminology.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0013-UC-15.4.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 2,
    "overclaiming": 2,
    "specificity": 2
  },
  "summary": "Implementation says to map breaker ratings per feed, but the SPL hardcodes 32 A and 28 A; one OID name looks invented and bank/phase terms are mixed.",
  "tier": "triage",
  "uc_id": "UC-15.4.5",
  "verdict": "rewrite"
}
