{
  "confidence": 0.65,
  "content_sha256": "76580ab74f08191340edf10bf154b9e58bef1b5f1687d5eb031994f49ecd42a5",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.4.6.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "clarity",
      "explanation": "Implementation admits the unit ambiguity but neither description nor SPL states whether the threshold of 3 is degrees C or F, and the fallback field is `supply_air_temp_f`; 3 °C and 3 °F differ by almost a factor of two.",
      "field": "cross_field",
      "quote": "(1) Units °F vs °C consistently.",
      "severity": "major",
      "suggested_fix": "State the unit and scaling (APC temperature objects are commonly reported in tenths of a degree) and convert both supply and setpoint to one unit before comparing."
    },
    {
      "confidence": 0.5,
      "dimension": "specificity",
      "explanation": "InRow coolers are not CRAH units; return-air correlation should use the InRow return/rack-inlet sensors.",
      "field": "implementation",
      "quote": "(2) Correlate with CRAH return sensors.",
      "severity": "minor",
      "suggested_fix": "Refer to rack inlet or the unit's own return-air temperature."
    },
    {
      "confidence": 0.7,
      "dimension": "overclaiming",
      "explanation": "`verified` with no SME evidence while field names are unconfirmed.",
      "field": "status",
      "quote": "verified",
      "severity": "major",
      "suggested_fix": "Downgrade status."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "SPL uses earliest=-4h.",
      "field": "detailedImplementation",
      "quote": "earliest=-24h@h",
      "severity": "minor",
      "suggested_fix": "Align schedule and search window."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`airIRSupplyAirTemperature` and `airIRSetpointTemperature` look like guessed names; InRow objects in PowerNet-MIB are airIRRC* table objects with Metric/Imperial variants. Verify against the MIB.",
      "severity": "needs_verification"
    },
    {
      "field": "spl",
      "issue": "`timechart avg(delta)` plots only rows already over 3, hiding normal operation.",
      "severity": "minor"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0013-UC-15.4.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 2,
    "overclaiming": 2,
    "specificity": 2
  },
  "summary": "The 3-degree threshold has no stated unit and the SPL mixes unverified object names and a Fahrenheit-suffixed fallback; terminology (CRAH) does not match InRow units.",
  "tier": "triage",
  "uc_id": "UC-15.4.6",
  "verdict": "rewrite"
}
