{
  "confidence": 0.7,
  "content_sha256": "6d352a4822f722c542d98a819a0d2dc9afb97246342639a4ff09b91d4e153494",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.4.7.json",
  "findings": [
    {
      "confidence": 0.85,
      "dimension": "consistency",
      "explanation": "The SPL only charts avg fan speed and airflow; it has no 20-point rule, no load field and no baseline, and description says 'alert when -24h' which is a time range (implementation/description vs spl).",
      "field": "cross_field",
      "quote": "(2) Alert when fan_pct rises 20 points at same load.",
      "severity": "major",
      "suggested_fix": "Either present it as a trend panel or add the rise-versus-baseline logic; define how load is obtained (for example from UC-15.4.3)."
    },
    {
      "confidence": 0.55,
      "dimension": "specificity",
      "explanation": "No method given for building a seasonal baseline.",
      "field": "implementation",
      "quote": "(1) Baseline per season.",
      "severity": "minor",
      "suggested_fix": "Specify the baseline (for example 30-day median per unit) or remove."
    },
    {
      "confidence": 0.7,
      "dimension": "overclaiming",
      "explanation": "`verified` with no SME sign-off evidence.",
      "field": "status",
      "quote": "verified",
      "severity": "major",
      "suggested_fix": "Downgrade status."
    },
    {
      "confidence": 0.5,
      "dimension": "consistency",
      "explanation": "There is no alert row to throttle in a trend-only search.",
      "field": "detailedImplementation",
      "quote": "throttle per entity to avoid duplicate pages",
      "severity": "minor",
      "suggested_fix": "Describe the dashboard use or add the alert condition."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`airIRFanSpeed` and `airIRFanAirflow` are unverified object names; check against PowerNet-MIB airIRRC* fan objects and their units (percent, CFM vs L/s).",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0013-UC-15.4.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 2,
    "specificity": 2
  },
  "summary": "A pure trend search is described as alerting; the implementation's 20-point fan-speed rule and seasonal baseline are not in the SPL.",
  "tier": "triage",
  "uc_id": "UC-15.4.7",
  "verdict": "rewrite"
}
