{
  "confidence": 0.7,
  "content_sha256": "46e7b914cb3d79e17b9fc5d9e9c02026826655cde00a667a65c841170a1731d9",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.4.9.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "The SPL has no grouping, no `entity` and no count; it lists raw rows with a `rack` column that is never derived (description vs spl).",
      "field": "cross_field",
      "quote": "grouped by `entity`. Outputs `count` each `the scheduled window`; alert when `temp` > 30, or `temp` < 10.",
      "severity": "major",
      "suggested_fix": "Describe one row per probe reading outside 10-30 and say where `rack` comes from (lookup or sensor naming)."
    },
    {
      "confidence": 0.7,
      "dimension": "specificity",
      "explanation": "No unit (the thresholds are only valid in degrees C), no rationale for 10 and 30 degrees, and no explanation of the probe-to-position lookup.",
      "field": "implementation",
      "quote": "(1) Calibrate offsets per probe. (2) Map probes to U positions.",
      "severity": "major",
      "suggested_fix": "State that thresholds are in degrees C, give the basis (for example site policy or an ASHRAE class) and the lookup used for rack and U position."
    },
    {
      "confidence": 0.5,
      "dimension": "correctness",
      "explanation": "Two collectors are named as one add-on, the Universal Forwarder is not a Splunkbase app, 617 is not in the cached catalog, and it is unclear how either collector would produce sourcetype `snmp:apc:envmon`. NetBotz sensors are normally covered by their own MIB, not only PowerNet-MIB.",
      "field": "app",
      "quote": "Splunk Connect for SNMP (SC4SNMP) or SNMP Modular Input; APC PowerNet-MIB / AirIR-MIB field extractions — Universal Forwarder (Splunkbase 617)",
      "severity": "needs_verification",
      "suggested_fix": "Check what 617 is; name one collector, the real sourcetype and the NetBotz MIB/OIDs used."
    },
    {
      "confidence": 0.7,
      "dimension": "clarity",
      "explanation": "A pipe-separated list is not an index; the SPL uses `index=environment`.",
      "field": "dataSources",
      "quote": "`index=power|cooling|environment`",
      "severity": "minor",
      "suggested_fix": "State `index=environment`."
    },
    {
      "confidence": 0.55,
      "dimension": "specificity",
      "explanation": "The APC link is a PDU category page, not NetBotz documentation; the SC4SNMP link is a Splunkbase search.",
      "field": "references",
      "quote": "https://www.se.com/ww/en/product-category/3100-2000-pdu/",
      "severity": "minor",
      "suggested_fix": "Link NetBotz SNMP/MIB documentation and the collector's own docs."
    },
    {
      "confidence": 0.7,
      "dimension": "overclaiming",
      "explanation": "`verified` with no SME sign-off evidence and unconfirmed OID names.",
      "field": "status",
      "quote": "verified",
      "severity": "major",
      "suggested_fix": "Downgrade status."
    },
    {
      "confidence": 0.6,
      "dimension": "consistency",
      "explanation": "SPL uses earliest=-4h.",
      "field": "detailedImplementation",
      "quote": "earliest=-24h@h",
      "severity": "minor",
      "suggested_fix": "Align schedule and search window."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "`table _time rack probe temp` references `rack`, which is not extracted or computed anywhere in the search.",
      "severity": "major"
    },
    {
      "field": "spl",
      "issue": "`tempSensorTemperature` and `probeTemp` are unverified object names and the fallbacks may be in different units or scales (tenths); only `temp_c` is explicitly Celsius.",
      "severity": "needs_verification"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0015-UC-15.4.9",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 3,
    "grandma_fidelity": 2,
    "overclaiming": 2,
    "specificity": 1
  },
  "summary": "Description claims a grouped count the SPL does not produce, thresholds in degrees C are never stated in prose, and the output table uses a `rack` field that is never created. Data source claims for SC4SNMP and 617 are unverified.",
  "tier": "triage",
  "uc_id": "UC-15.4.9",
  "verdict": "rewrite"
}
