{
  "confidence": 0.8,
  "content_sha256": "6159f86d141d0c987d642820d09c91713ee6f79b427356c4afa46aeb5d831c5b",
  "file": "content/cat-15-data-center-physical-infrastructure/UC-15.5.7.json",
  "findings": [
    {
      "confidence": 0.8,
      "dimension": "overclaiming",
      "explanation": "implementation expects a vendor advisory lookup, but the SPL has none; compliance in the title rests on an arbitrary regex and on version variance, which flags any staged rollout (implementation vs spl).",
      "field": "cross_field",
      "quote": "(2) Join vendor advisory CSV.",
      "severity": "major",
      "suggested_fix": "Add a lookup of approved/minimum firmware per model, or retitle as firmware version inventory and drift."
    },
    {
      "confidence": 0.8,
      "dimension": "consistency",
      "explanation": "Data is polled weekly but the SPL searches only the last day (`earliest=-1d`), so most days return nothing.",
      "field": "cross_field",
      "quote": "(1) Weekly poll VMS.",
      "severity": "major",
      "suggested_fix": "Match the search window to the poll interval (for example last 8 days) and schedule accordingly."
    },
    {
      "confidence": 0.7,
      "dimension": "overclaiming",
      "explanation": "`verified` with no SME sign-off evidence.",
      "field": "status",
      "quote": "verified",
      "severity": "major",
      "suggested_fix": "Downgrade status."
    }
  ],
  "firewalled_field_flags": [
    {
      "field": "spl",
      "issue": "After `stats values(fw) as firmware ... by vendor model`, the field `fw` no longer exists, so `match(fw, ...)` is always null and the outdated-version test never fires; only the fw_variants>1 branch works.",
      "severity": "needs_verification"
    },
    {
      "field": "spl",
      "issue": "Regex `2018|v1\\.0` is an arbitrary proxy for outdated firmware and matches build dates and versions such as v1.05; `vendor` is never derived.",
      "severity": "major"
    }
  ],
  "model": "claude-sonnet-5-5@reasoning=high",
  "reviewed_at": "2026-10-26T16:53:11Z",
  "rubric_version": "1.0",
  "run_id": "file:triage-0014-UC-15.5.1",
  "schema_version": "1.0",
  "scores": {
    "clarity": 2,
    "consistency": 2,
    "correctness": 2,
    "grandma_fidelity": 2,
    "overclaiming": 2,
    "specificity": 2
  },
  "summary": "The outdated-firmware branch references a field that no longer exists after stats, so it never fires, and 'Compliance' is claimed without any baseline or advisory list.",
  "tier": "triage",
  "uc_id": "UC-15.5.7",
  "verdict": "rewrite"
}
